URL: https://www.jiuangenerator.com/400kva-cummins-diesel-generator
Accessed: 2026-11-13

400KVA Cummins Diesel Generator | CDC400KVA 320KW
+86-18818906850
manager@jiuangenerator.com
400kva-cummins-diesel-generator, 400kva-cummins-diesel-generator, /cummins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
Blog
About Us
Contact Us
More
400kva-cummins-diesel-generator, 400kva-cummins-diesel-generator, /cummins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
400kva-cummins-diesel-generator, 400kva-cummins-diesel-generator, /cummins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
400kva-cummins-diesel-generator, 400kva-cummins-diesel-generator,
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Products
Diesel Generator Set
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
News
Blog
About Us
Contact Us
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
400KVA Cummins diesel generator
400kVA silent diesel genset equipped with Cummins 6ZTAA13-G2 inline 6-cylinder engine, 50Hz/400V, PF0.8, ISO8528 compliant. Turbo aftercooled & electronic fuel injection, matched with IP23 H-class brushless alternator. Soundproof canopy with cooling and damping, low noise & rainproof for factory and building regular & emergency power.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Overview
Overview
320KW Hospital and Medical Campus Critical ATS Emergency Standby — Cummins 6ZTAA13-G2, 192g/kWh, PICC-Insured
The CDC400KVA is Jiuan Generator's 400KVA Cummins diesel generator for large general hospitals, specialist medical centers, and university medical campus complexes requiring sub-10-second ATS emergency standby power for operating theaters, ICU life support, and medical imaging equipment. Powered by the genuine DCEC Dongfeng Cummins 6ZTAA13-G2 engine, the unit delivers 320KW/400KVA ISO8528 PRP prime and 352KW/440KVA standby, with CE and ISO8528 certification for international healthcare facility procurement compliance.
The Cummins 6ZTAA13-G2 genset CDC400KVA delivers inline six-cylinder turbocharged and intercooled power with 13L displacement, 130×163mm bore and stroke, 17:1 compression ratio, Holset turbocharger, and PD high-pressure mechanical pump with GAC electronic governing. Engine certified standby output reaches 365KW at 1500RPM. Fuel consumption of 192-194g/kWh at full prime load delivers class-leading economy for hospital generator periodic load exercise cycles and planned commissioning tests.
The 352KW standby power generator CDC400KVA canopy is built from 3mm cold-rolled steel with double-layer epoxy zinc-rich anti-rust coating and multi-layer flame-retardant acoustic foam, rated ≤72dB(A) at 7m — meeting hospital campus and residential zone environmental regulations. The 950L integrated base fuel tank supports over 8 continuous full-load running hours during extended grid outages, and Fleetguard triple-filter assembly extends the 400-hour maintenance interval for hospital planned shutdown schedules.
The 400KVA silent diesel generator CDC400KVA all-copper brushless H-class alternator delivers ±1% steady-state voltage regulation and THD <3%, providing medical-grade clean power for hospital MRI and CT scanning rooms, ICU ventilators and patient monitoring systems, operating theater precision instruments, and pharmacy automation equipment sensitive to voltage transients. The DeepSea DSE7320 controller provides auto-start within 3-6 seconds of grid failure — meeting international hospital backup power response requirements for life-critical equipment.
The Cummins 400KVA industrial genset CDC400KVA carries a factory-registered ESN (Engine Serial Number) and is load-bank tested at 0%-25%-50%-75%-full prime load and 110% overload before shipment. Test video and PDF load report accompany every unit. Warranty is underwritten by PICC (People's Insurance Company of China), providing certified procurement documentation for hospital authority approval, with air-freight core parts delivered worldwide in 3-5 days via the official Cummins after-sales network.
Technical Specifications
| Parameter | Value
| Model | CDC400KVA
| Prime Power (PRP) | 320KW / 400KVA
| Standby Power (ESP) | 352KW / 440KVA
| Engine Model | Cummins 6ZTAA13-G2 (DCEC)
| Engine Certified Standby | 365KW @ 1500RPM
| Cylinders / Displacement | Inline 6 / 13L
| Bore × Stroke | 130mm × 163mm
| Compression Ratio | 17:1
| Fuel System | PD High-Pressure + GAC Governor
| Aspiration | Holset Turbo + Air-Air Intercooler
| Fuel Consumption | 192–194g/kWh (full prime load)
| Lube Oil Filters | Fleetguard Triple Filter Assembly
| Starting / Cold Start | 24V DC; -15°C standard (-32°C optional)
| Maintenance / Overhaul | 400hr interval / >15,000hr overhaul life
| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM
| Phase / Wires | 3-Phase, 4-Wire
| Voltage Output | 415/240V, 400/230V, 380/220V
| Power Factor | 0.8 Lagging
| Voltage Regulation | ±1% steady-state; THD <3%
| Alternator | Stamford / Leroy-Somer / Tooplinks
| Insulation / Protection | Class H / IP23 (IP55 optional)
| Canopy | 3mm steel; acoustic foam; 950L base fuel tank
| Noise / Ambient | ≤72dB(A) @ 7m / -25°C to +48°C
| Dimensions (L×W×H) | 4300 × 1600 × 2250mm / 4,200kg
| ATS Response | 3-6 seconds (optional ATS)
| Certifications | CE, ISO8528, GB/T2820
5 Core Competitive Advantages
1. 6ZTAA13-G2 365KW Certified / 192-194g/kWh — Class-leading Economy for Hospital Load Exercise and Commissioning Test Cycles
The 400KVA Cummins diesel generator CDC400KVA 13L inline-6 with Holset turbocharger and PD high-pressure fuel injection delivers a 365KW certified standby output and 192-194g/kWh specific fuel consumption — minimising operating cost for periodic hospital load exercise runs that verify generator readiness per healthcare accreditation and fire authority standards.
2. 3mm Steel + 950L Tank + ≤72dB — 8+ Hour Emergency Coverage and Hospital Campus Noise Compliance
The 352KW standby power generator CDC400KVA 3mm cold-rolled steel canopy with double-layer epoxy zinc-rich coating and multi-layer flame-retardant acoustic foam achieves ≤72dB(A) at 7m — meeting hospital campus and residential zone environmental regulations. The 950L integrated base fuel tank provides 8+ full-load hours during prolonged grid outages without refuelling.
3. All-Copper Brushless ±1% / THD<3% — Medical-grade Clean Power for MRI, ICU, and Operating Theater Equipment
The 400KVA silent diesel generator CDC400KVA all-copper brushless H-class alternator provides ±1% steady-state voltage regulation and THD <3%, delivering medical-grade clean power for MRI scanners, CT imaging rooms, ICU ventilators and monitoring systems, operating theater precision instruments, and pharmacy dispensing automation. The brushless design removes carbon brush maintenance from hospital engineering service schedules.
4. ESN Traceability + PICC Insurance + 0%-110% Staged Load Test — Certified Quality for Hospital Procurement Compliance
Every Cummins 6ZTAA13-G2 genset CDC400KVA carries a factory-registered ESN and is load-bank tested at 0%-25%-50%-75%-full prime load and 110% overload before shipment. Test video and PDF load report are shipped with every unit. Warranty is underwritten by PICC (People's Insurance Company of China), with air-freight core parts in 3-5 days via the global official Cummins service network.
5. 5-Language Manual + Free Service Tools + Extreme Cold/Coastal OEM — Full Support for International Hospital Engineering Teams
The Cummins 400KVA industrial genset CDC400KVA ships with a 150-page maintenance manual in five languages (Chinese, English, Spanish, French, Russian), wiring diagrams, and a 3D disassembly animation CD. Jiuan Generator supplies service wrenches and testing meters. For cold-region medical facilities, jacket water heater and automatic louvers are available; for coastal hospitals, C5-M anti-corrosion painting is standard.
Application Scenarios
The CDC400KVA 352KW standby power generator serves general hospitals, medical campuses, and large commercial ATS emergency standby applications:
General hospital and specialist medical center ATS — 352KW ESP for operating theaters, ICU, imaging, and pharmacy systems
Medical university research campus ATS — 352KW standby for laboratories, clinics, and campus buildings
CBD commercial tower and shopping complex ATS — 352KW ESP for HVAC, elevators, and building management
Five-star hotel and resort complex prime — 320KW continuous prime for guest services and back-of-house operations
Industrial park and medium-large factory prime — 320KW continuous prime for production lines and HVAC
OEM Customization Service
Jiuan Generator offers OEM configuration for the CDC400KVA 400KVA Cummins diesel generator : ATS auto-transfer cabinet (3-6 second switchover), 4G IoT remote monitoring, parallel synchronisation cabinet for multi-unit load sharing up to 1600KVA, jacket water heater for cold-zone hospital deployment, C5-M anti-corrosion painting for coastal medical facilities, external 2500L fuel tank for extended outage coverage, custom RAL canopy colour and hospital brand labelling, and 60Hz/440V adaptation for international grid specifications.
FAQ
Q: Why is the CDC400KVA 400KVA Cummins diesel generator recommended for hospital and medical campus ATS emergency standby?
A: The 400KVA Cummins diesel generator CDC400KVA delivers 352KW ESP via 6ZTAA13-G2 certified standby, auto-starts within 3-6 seconds of grid failure, and provides ±1% voltage regulation with THD <3% — meeting medical-grade power quality requirements for MRI scanners, ICU ventilators, and operating theater equipment. The 950L base tank sustains 8+ hours during prolonged outages.
Q: What makes the CDC400KVA 352KW standby power generator suitable for hospital campus noise-sensitive installation?
A: The 352KW standby power generator CDC400KVA 3mm steel canopy with multi-layer flame-retardant acoustic foam achieves ≤72dB(A) at 7m — meeting hospital campus, residential zone, and urban commercial district environmental regulations. The -25°C to +48°C ambient range covers global medical facility locations from Nordic hospitals to Middle East and African medical complexes.
Q: What compliance documentation does the CDC400KVA provide for hospital procurement approval?
A: The Cummins 400KVA industrial genset CDC400KVA ships with a factory-registered ESN, 0%-110% staged load bank test video and PDF report, PICC warranty insurance documentation, and CE+ISO8528 certificates for local authority permit submissions. A 150-page five-language maintenance manual and wiring diagrams support international hospital engineering teams. Air-freight core parts reach most countries in 3-5 days.
400KVA Cummins diesel generator
400kVA silent diesel genset equipped with Cummins 6ZTAA13-G2 inline 6-cylinder engine, 50Hz/400V, PF0.8, ISO8528 compliant. Turbo aftercooled & electronic fuel injection, matched with IP23 H-class brushless alternator. Soundproof canopy with cooling and damping, low noise & rainproof for factory and building regular & emergency power.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Warranty & Service
Standard Warranty
1 year or 1000 hours
Extended Warranty
Up to 3 years for Perkins engines;
2 years for Stamford S-series alternators
Global After-sales
Professional technical support and spare parts supply network
Service & Quality Guarantees
What every JIUAN generator set delivers — before and after it reaches your site.
PICC-Insured Extended Warranty
Up to 2 years or 2,000 hours of full-unit warranty (whichever comes first), underwritten in cooperation with PICC — giving overseas buyers confidence in every unit.
3–5 Day Global Parts Express
Guaranteed expedited air shipping — core warranty components arrive worldwide in just 3 to 5 days, keeping your downtime to an absolute minimum.
Premium Canopy Craftsmanship
Soundproof canopies use cold-rolled steel, high-gloss powder coating and flame-retardant insulation for outstanding rust, scratch and noise resistance.
100% Authentic & Load-Tested
Every unit is brand new with a unique, traceable ESN. Each generator is run through staged full-load and overload tests before shipment.
Extreme-Environment Configurations
Configurations for frigid regions, coastal climates and demanding worksites include tailored heating, protection and anti-corrosion solutions.
One-Stop Customs Clearance
One-stop customs clearance certificate support and processing helps smooth the path from our factory to your port.
Engineering Transparency & Support Kit
Inspect every detail, verify every material — and install with confidence.
≋
3D Exploded Views & Anti-Counterfeit Detail
All product lines are equipped with 3D rendered exploded views and close-up anti-counterfeiting shots of spare parts, enabling engineering buyers to inspect every technical detail just as they would review CAD drawings.
⌕
Verifiable Materials & Workmanship
The generator's core stator is visually sectioned so you can see the pure copper winding for weighing, and a vernier caliper measures the 2.5 mm cold-rolled steel sheet — material proof, not just claims.
▣
Complete Installation & Maintenance Kit
Free special service wrenches and testing meters. A 150-page maintenance manual in five languages, electrical wiring diagrams and a CD with 3D disassembly animation lower the installation and maintenance barrier for overseas buyers.
Our Core Advantages
Quality & Certification Assured
All our generators are produced under strict quality control and hold major international certificates: CE, ISO 9001, ISO 8528, BV, SASO, etc. , ensuring smooth customs clearance and reliable operation worldwide.
Wide Power Range & Complete Types
Power: From 20kVA to 5000kVA (5MW).
Types: We supply Open, Silent, Super-Silent, Mobile (Trailer), Containerized, and High-Voltage generator sets. All can be customized to your specific needs (voltage, frequency, etc.).
Trusted Brand Partnerships
We partner with top-tier global brands for all core parts:
Engines: Cummins, Perkins, Volvo, Mitsubishi, Weichai, Baudouin
Alternators: Stamford, Leroy Somer
Controllers: Deepsea, ComAp, Smartgen
Customization & Project Support
Your trusted power partner:
Custom gensets: silent, explosion-proof, custom voltage
Full project tech support & remote monitoring
Track record: data centers, mines, ports, infrastructure
24/7 Genset Service Hotline: +86 18818906850
Add: No.1 Dongxing Xiang, Tanbu Town, Huadu, Guangzhou, China
Fast & reliable response always guaranteed.
Contact Us
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Quick Links
Home
Products
Parts & Services
Industries
News
About Us
Contact Us
Contact Us
+86-18818906850
manager@jiuangenerator.com
No.1 DongXing Xiang,TanBu Town,HuaDu District,Guangzhou,China.
Copyright © 2026 by Guangzhou JIUAN Mechanical and Electrical Co.,LTD
-
Privacy Policy
