URL: https://www.jiuangenerator.com/275kva-perkins-diesel-generator553
Accessed: 2026-10-29

275KVA Perkins Diesel Generator | CDP275KVA Site
+86-18818906850
[email protected]
275kva-perkins-diesel-generator553, 275kva-perkins-diesel-generator553, /perkins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
Blog
About Us
Contact Us
More
275kva-perkins-diesel-generator553, 275kva-perkins-diesel-generator553, /perkins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
275kva-perkins-diesel-generator553, 275kva-perkins-diesel-generator553, /perkins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
275kva-perkins-diesel-generator553, 275kva-perkins-diesel-generator553,
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Products
Diesel Generator Set
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
News
Blog
About Us
Contact Us
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
275KVA Perkins diesel generator
The CDP275KVA is Jiuan Generator's 275KVA Perkins diesel generator engineered for construction project prime power and infrastructure standby applications. Powered by the Perkins 1206A-E70TTAG3 with an electronic governor holding frequency within ±0.5% under step-load changes, this unit handles the variable inductive loads typical of construction sites — tower cranes, concrete batching equipment, compressors, and welding sets — without the VFD trips and motor thermal faults caused by mechanical governor frequency excursions. ISO8528 PRP rated at 200KW/250KVA for continuous prime use; ESP rated at 220KW/275KVA for standby backup.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Overview
Overview
Construction Site Power: Managing 250KVA of Mixed Simultaneous Loads
Construction projects — multi-building residential developments, infrastructure works, mining site fit-outs, and large-scale industrial installations — require a generator that handles a realistic mixture of simultaneous loads rather than a single nameplate draw. Tower cranes cycling between 30% and 75% capacity, concrete batching equipment starting and stopping, welding sets operating on multiple floors, compressors, and site office HVAC all share the same generator bus and create a demand profile that varies hour by hour across the project programme. The CDP275KVA 275KVA Perkins diesel generator addresses this load mix through the Perkins 1206A-E70TTAG3's electronic governor, which maintains supply frequency within ±0.5% under step-load changes — protecting the variable frequency drives on cranes and electric motors that are sensitive to supply quality — while the 250KVA construction site generator PRP rating provides a practical working load ceiling for project electrical engineers specifying temporary power systems.
The Perkins 1206A-E70TTAG3 generator engine is an inline six-cylinder, four-stroke, water-cooled unit with 7.01L displacement, 105mm × 135mm bore and stroke, and a 15.8:1 compression ratio. Dual sequential turbochargers with an air-to-air aftercooler charge the combustion chamber at densities that produce 220KW peak output from 7.01L — a power-to-displacement ratio that keeps overall engine dimensions compact relative to older 8–12L single-turbo platforms. Cold-start capability extends to -15°C unassisted, with optional glow plug preheating covering high-altitude and winter construction site ambient conditions to -25°C. The electronic governor is calibrated for mixed inductive and resistive loads, with fast transient response that avoids the frequency droop causing VFD trips and motor thermal protection activations on site distribution boards. Fuel consumption is 56.9L/h at full prime load, 41.5L/h at 75% load, and 28.1L/h at 50% load; service interval is 500 hours.
ISO8528 certification covers two operating classifications. The PRP rating (200KW/250KVA) certifies the CDP275KVA as a 250KVA construction site generator for unlimited continuous operation as a project site's primary power source during the pre-grid-connection construction phase. The ESP rating (220KW/275KVA) certifies the unit as a 275KVA temporary power supply for grid-failure standby backup after permanent connection is commissioned — with a short-duration overload margin in any 12-hour emergency window for startup inrush loads. Both ratings are supported by CE documentation for project owner, planning authority, and equipment certification submissions.
Three enclosure options adapt to diverse site conditions. The open-frame design enables full-perimeter maintenance access for enclosed generator rooms in permanent site offices. The super silent canopy, with a noise level of ≤75dB(A) at 7 meters, fits urban construction and residential-near sites subject to workplace noise regulations. The containerized version (20ft/40ft standard size with built-in forklift pockets) supports flexible relocation for construction projects, applicable for site entry, interim substations and final power rooms. Its 400L integrated base tank ensures 7–9 hours of full-load continuous operation, enabling unattended overnight and weekend power supply.
Equipped with a brushless synchronous alternator featuring Class H insulation, IP23 protection (IP55 optional) and vacuum-impregnated full-copper windings, the unit delivers stable voltage (±1% steady-state error) and THD below 5%. This 275KVA Perkins generator adopts Deep Sea DSE7320 or SmartGen HGM6120 controllers to monitor phase voltage, current, frequency, power factor, oil pressure, coolant temperature and runtime. The DSE7320 supports per-phase current monitoring, helping technicians balance three-phase loads and avoid overloads or equipment trips caused by single-phase devices. Factory-wired ATS terminals and optional 4G remote monitoring allow on-site start-stop control and real-time status checking.
Technical Specifications
| Parameter | Value
| Model | CDP275KVA
| Prime Power | 200KW / 250KVA
| Standby Power | 220KW / 275KVA
| Engine Model | Perkins 1206A-E70TTAG3
| Displacement | 7.01L
| Cylinders | 6 Inline
| Bore × Stroke | 105mm × 135mm
| Compression Ratio | 15.8:1
| Aspiration | Dual Sequential Turbo + Aftercooled
| Governor Type | Electronic, ±0.5% frequency deviation
| Cold Start | -15°C unassisted / -25°C with preheat
| Fuel Consumption @ 100% | 56.9 L/h
| Fuel Consumption @ 75% | 41.5 L/h
| Fuel Consumption @ 50% | 28.1 L/h
| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM
| Phase / Wires | 3-Phase, 4-Wire
| Voltage Output | 400/230V, 415/240V, 380/220V
| Power Factor | 0.8 Lagging
| Starting | 12V DC Electric Start
| Controller | Deep Sea DSE7320 / SmartGen HGM6120
| Alternator | Stamford / Leroy-Somer / Tooplinks
| Insulation Class | Class H
| Protection Rating | IP23 standard / IP55 optional
| Noise Level | ≤75dB(A) @ 7m
| Fuel Tank | 400L (7–9 hours at full load)
| Dimensions (L×W×H) | 3600 × 1350 × 2000mm
| Weight | 2,700kg
| Optional | ATS Transfer Switch, 4G IoT Module, Containerized Format
5 Core Competitive Advantages
1. Electronic Governor ±0.5% Frequency Deviation — VFD and Motor-Heavy Site Load Compatibility
Site construction loads dominated by variable frequency drives on tower cranes, concrete pumps, and HVAC compressors require a generator governor that responds to step-load changes without frequency excursions that trigger VFD fault protection or motor thermal protection relays. The Perkins 1206A-E70TTAG3 generator 's electronic governor maintains supply frequency within ±0.5% deviation under step-load events — the specification that prevents nuisance VFD trips and motor controller faults on construction site distribution boards where inductive load switching is continuous throughout the working shift.
2. -15°C Unassisted Cold Start — Winter and High-Altitude Project Site Reliability
The 15.8:1 compression ratio and the 1206A combustion geometry support reliable cold starts at -15°C without intake preheating or starting aids — covering the majority of winter construction site ambient conditions from northern latitude infrastructure projects to high-altitude mine access road works. Optional glow plug preheating extends reliable ignition to -25°C for permafrost-region and mountain-pass construction conditions where generator non-start in cold weather causes programme delays. Cold-start performance is tested per ISO8528-5 across the rated operating temperature range.
3. Containerized Format + Forklift Channels — Relocatable as the Construction Programme Advances
The containerized CDP275KVA, available in 20ft or 40ft formats, includes forklift channel pockets built into the base frame for crane-lift or forklift repositioning as the project programme advances. A Perkins 1200 series genset that can be repositioned on-site with a telehandler — from site perimeter entry to mid-project electrical plant room to final-phase handover power room — reduces the length of temporary cabling runs and avoids the cost of a fixed generator room in a structure that may later be demolished or repurposed.
4. DSE7320 Per-Phase Current Display — Phase Balance Management for Multi-Contractor Distribution
The Deep Sea DSE7320 controller displays individual phase voltages and load currents on its front panel, giving project electricians a live view of loading balance across the three-phase site distribution board. Unbalanced loading from single-phase welding sets, temporary lighting circuits, and portable tools is one of the most common causes of neutral conductor overload on construction site distribution systems — the DSE7320's per-phase display makes the imbalance visible before it causes neutral overheating, equipment trips, or generator shutdown.
5. Genuine Perkins 1206A Parts + 500-Hour Service Intervals — Planned Maintenance on Active Sites
All CDP275KVA units are assembled with original Perkins 1206A-E70TTAG3 genuine parts throughout — filter sets, belts, injectors, and governor components available through Perkins' global distribution network across Africa, Southeast Asia, and the Middle East. The 250KVA construction site generator CDP275KVA's 500-hour oil service interval can be aligned with project planning cycles, allowing service to be scheduled during programme breaks, public holidays, or shutdown weekends rather than during active construction phases when downtime carries the highest programme cost.
Application Scenarios
The CDP275KVA 275KVA Perkins diesel generator is deployed across the following construction and project power applications:
Multi-building residential and commercial developments — prime power during the grid-connection period, transitioning to standby after permanent supply is commissioned
Road and bridge infrastructure works — temporary power for lighting systems, compaction and piling equipment, site offices, and traffic control infrastructure
Mining site establishment and fit-out — prime power for the processing equipment installation phase before permanent grid connection or substation commissioning
Industrial plant and factory construction — temporary prime power during the construction phase, converting to standby when the permanent installation goes live
OEM Customization Service
Jiuan Generator provides full OEM customization for the CDP275KVA 275KVA temporary power supply . Available configurations include containerized format with forklift channels and rainproof louvres, ATS automatic transfer switch cabinet, 4G IoT remote monitoring with runtime and fuel level reporting, custom brand LOGO and canopy color, and non-standard voltage/frequency configurations. All units are assembled with genuine Perkins 1206A-E70TTAG3 parts and pass a full-load factory SGS aging inspection before dispatch.
275KVA Perkins diesel generator
The CDP275KVA is Jiuan Generator's 275KVA Perkins diesel generator engineered for construction project prime power and infrastructure standby applications. Powered by the Perkins 1206A-E70TTAG3 with an electronic governor holding frequency within ±0.5% under step-load changes, this unit handles the variable inductive loads typical of construction sites — tower cranes, concrete batching equipment, compressors, and welding sets — without the VFD trips and motor thermal faults caused by mechanical governor frequency excursions. ISO8528 PRP rated at 200KW/250KVA for continuous prime use; ESP rated at 220KW/275KVA for standby backup.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Warranty & Service
Standard Warranty
1 year or 1000 hours
Extended Warranty
Up to 3 years for Perkins engines;
2 years for Stamford S-series alternators
Global After-sales
Professional technical support and spare parts supply network
Service & Quality Guarantees
What every JIUAN generator set delivers — before and after it reaches your site.
PICC-Insured Extended Warranty
Up to 2 years or 2,000 hours of full-unit warranty (whichever comes first), underwritten in cooperation with PICC — giving overseas buyers confidence in every unit.
3–5 Day Global Parts Express
Guaranteed expedited air shipping — core warranty components arrive worldwide in just 3 to 5 days, keeping your downtime to an absolute minimum.
Premium Canopy Craftsmanship
Soundproof canopies use cold-rolled steel, high-gloss powder coating and flame-retardant insulation for outstanding rust, scratch and noise resistance.
100% Authentic & Load-Tested
Every unit is brand new with a unique, traceable ESN. Each generator is run through staged full-load and overload tests before shipment.
Extreme-Environment Configurations
Configurations for frigid regions, coastal climates and demanding worksites include tailored heating, protection and anti-corrosion solutions.
One-Stop Customs Clearance
One-stop customs clearance certificate support and processing helps smooth the path from our factory to your port.
Engineering Transparency & Support Kit
Inspect every detail, verify every material — and install with confidence.
≋
3D Exploded Views & Anti-Counterfeit Detail
All product lines are equipped with 3D rendered exploded views and close-up anti-counterfeiting shots of spare parts, enabling engineering buyers to inspect every technical detail just as they would review CAD drawings.
⌕
Verifiable Materials & Workmanship
The generator's core stator is visually sectioned so you can see the pure copper winding for weighing, and a vernier caliper measures the 2.5 mm cold-rolled steel sheet — material proof, not just claims.
▣
Complete Installation & Maintenance Kit
Free special service wrenches and testing meters. A 150-page maintenance manual in five languages, electrical wiring diagrams and a CD with 3D disassembly animation lower the installation and maintenance barrier for overseas buyers.
Our Core Advantages
Quality & Certification Assured
All our generators are produced under strict quality control and hold major international certificates: CE, ISO 9001, ISO 8528, BV, SASO, etc. , ensuring smooth customs clearance and reliable operation worldwide.
Wide Power Range & Complete Types
Power: From 20kVA to 5000kVA (5MW).
Types: We supply Open, Silent, Super-Silent, Mobile (Trailer), Containerized, and High-Voltage generator sets. All can be customized to your specific needs (voltage, frequency, etc.).
Trusted Brand Partnerships
We partner with top-tier global brands for all core parts:
Engines: Cummins, Perkins, Volvo, Mitsubishi, Weichai, Baudouin
Alternators: Stamford, Leroy Somer
Controllers: Deepsea, ComAp, Smartgen
Customization & Project Support
Your trusted power partner:
Custom gensets: silent, explosion-proof, custom voltage
Full project tech support & remote monitoring
Track record: data centers, mines, ports, infrastructure
24/7 Genset Service Hotline: +86 18818906850
Add: No.1 Dongxing Xiang, Tanbu Town, Huadu, Guangzhou, China
Fast & reliable response always guaranteed.
Contact Us
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Quick Links
Home
Products
Parts & Services
Industries
News
About Us
Contact Us
Contact Us
+86-18818906850
[email protected]
No.1 DongXing Xiang,TanBu Town,HuaDu District,Guangzhou,China.
Copyright © 2026 by Guangzhou JIUAN Mechanical and Electrical Co.,LTD
-
Privacy Policy
