URL: https://www.jiuangenerator.com/50kva-perkins-diesel-generator-
Accessed: 2026-11-13

50KVA Perkins Diesel Generator | CDP50KVA Compact
+86-18818906850
manager@jiuangenerator.com
50kva-perkins-diesel-generator-, 50kva-perkins-diesel-generator-, /perkins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
Blog
About Us
Contact Us
More
50kva-perkins-diesel-generator-, 50kva-perkins-diesel-generator-, /perkins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
50kva-perkins-diesel-generator-, 50kva-perkins-diesel-generator-, /perkins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
50kva-perkins-diesel-generator-, 50kva-perkins-diesel-generator-,
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Products
Diesel Generator Set
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
News
Blog
About Us
Contact Us
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
50KVA Perkins diesel generator
The CDP50KVA is Jiuan Generator's 50KVA Perkins diesel generator for small business, rural community, and remote off-grid applications. Powered by the Perkins 1103A-33TG1 — a three-cylinder, 3.3L turbocharged engine with mechanical governor and 17.25:1 compression ratio — the unit delivers 36KW ISO8528 PRP prime power and 40KW ESP standby in a compact 2250×1000mm footprint weighing 1200kg. EPA Tier 2 and EU Stage II dual-certified. Cold start rated to -20°C; silent canopy ≤75dB(A) at 7m; integrated tank for 8–10 hours autonomous operation.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Overview
Overview
Three-Cylinder Compact Power for Small Business and Remote Community Applications
The CDP50KVA is Jiuan Generator's 50KVA Perkins diesel generator designed for space-constrained small business installations, rural community facilities, and remote off-grid sites where a large six-cylinder unit would exceed both the power requirement and the available installation footprint. At 2250mm × 1000mm in plan and 1200kg assembled weight, the CDP50KVA passes through a standard commercial doorway and sits within the structural load capacity of most ground-floor concrete slabs — practical for retrofitting backup power into existing buildings where dedicated generator rooms were not part of the original construction. ISO8528 PRP rated at 36KW/45KVA for continuous prime use; ESP rated at 40KW/50KVA for standby backup.
The 1103A-33TG1 diesel genset engine is a three-cylinder, four-stroke, water-cooled unit with 3.3L displacement, 105mm × 127mm bore and stroke, and a 17.25:1 compression ratio. Running at 1500 RPM (50Hz), it produces 36KW/45KVA prime power for continuous operation and 40KW/50KVA standby power for emergency grid-failure backup. The TG1 designation confirms turbocharged aspiration with a mechanical governor — direct, load-responsive speed regulation without reliance on electronic control units or wiring harnesses that can be compromised by dust, moisture, or vibration in remote field conditions. The 17.25:1 compression ratio supports reliable cold starts at -20°C without electrical preheating, covering cold-climate remote sites across Eastern Europe, Central Asia, and high-altitude locations where winter temperatures routinely drop below -15°C.
The Perkins 1103A-33TG1 engine holds both EPA Tier 2 (North American) and EU Stage II (international) emission certifications — dual-market compliance at the 36KW power class that supports the 45KVA prime power generator across US, Canadian, European, African, and Southeast Asian markets from a single product configuration. For project engineers specifying generator sets for international contractor fleets or multi-country infrastructure programmes, dual EPA/EU certification avoids the complexity of maintaining region-specific SKU variants. CE documentation covering ISO8528 ratings and emission compliance is supplied with each unit for project submission packages.
Three enclosure configurations are available for the CDP50KVA 50KVA standby power unit . The open-frame format suits purpose-built generator rooms in small commercial buildings where full maintenance access is the priority. The super silent canopy uses dual-layer sound-absorbing panels and an oversized industrial exhaust muffler, reducing radiated noise to ≤75dB(A) at 7 meters for retail, hospitality, and urban residential-adjacent installations where local noise limits apply. The containerized option seals the unit against dust, rainfall, and corrosion for construction site, agricultural, and field deployment without a fixed generator room. The integrated base fuel tank supports 8–10 continuous hours at full prime load — enough to cover a full business day, an overnight shift, or a weekend period without on-site refuelling attendance.
The brushless synchronous alternator uses H-class insulation with IP23 protection (IP55 optional), vacuum-impregnated full-copper windings, and a digital AVR holding steady-state voltage within ±1% and THD below 5% — the power quality standard for protecting electronic POS terminals, CCTV recording equipment, office networking hardware, and light process control panels from voltage fluctuations. For the Perkins 1103 series generator , Jiuan Generator installs a Deep Sea or SmartGen controller with AMF auto-start, ATS transfer switching, and real-time monitoring of voltage, current, frequency, oil pressure, coolant temperature, and run hours, plus fault shutdown protection for overload, low oil pressure, high coolant temperature, and overspeed conditions. An optional 4G remote monitoring module enables start-stop control and status access from mobile devices — useful for unattended rural and rooftop installations.
Technical Specifications
| Parameter | Value
| Model | CDP50KVA
| Prime Power | 36KW / 45KVA
| Standby Power | 40KW / 50KVA
| Engine Model | Perkins 1103A-33TG1
| Cylinders | 3 Inline
| Displacement | 3.3L
| Bore × Stroke | 105mm × 127mm
| Compression Ratio | 17.25:1
| Aspiration | Turbocharged, Mechanical Governor
| Emission Standard | EU Stage II / EPA Tier 2
| Cold Start | -20°C unassisted
| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM
| Phase / Wires | 3-Phase, 4-Wire
| Voltage Output | 400/230V, 415/240V, 380/220V
| Power Factor | 0.8 Lagging
| Starting | 12V DC Electric Start
| Controller | Deep Sea / SmartGen (AMF + ATS)
| Alternator | Stamford / Leroy-Somer / Tooplinks
| Insulation Class | Class H
| Protection Rating | IP23 standard / IP55 optional
| Noise Level | ≤75dB(A) @ 7m
| Fuel Tank | Integrated base tank (8–10 hours full load)
| Dimensions (L×W×H) | 2250 × 1000 × 1600mm
| Weight | 1,200kg
| Optional | ATS Cabinet, 4G IoT Module, Containerized Format
5 Core Competitive Advantages
1. Three-Cylinder Compact Footprint — Retrofit Installation in Space-Constrained Buildings
At 2250mm × 1000mm and 1200kg, the CDP50KVA 50KVA Perkins diesel generator passes through a standard commercial doorway, fits within the load capacity of most existing ground-floor slabs, and can be positioned in a domestic garage or small plant room without structural reinforcement — a practical advantage for retrofitting backup power into existing retail units, guesthouses, and community buildings where space and structural margins are limited.
2. -20°C Unassisted Cold Start — Remote and Cold-Climate Site Reliability
The 17.25:1 compression ratio of the 1103A-33TG1 diesel genset supports reliable cold starts at -20°C without intake preheating or starting aids — covering the full range of winter ambient conditions across northern-latitude remote sites, high-altitude rural locations, and cold-storage facilities where generator non-start in cold weather is an unacceptable operational risk and electrical preheating systems add complexity and failure points.
3. EPA Tier 2 + EU Stage II Dual Certification — One Unit for Multi-Market Projects
The Perkins 1103A-33TG1 holds both EPA Tier 2 and EU Stage II emission certifications at the 36KW power class — dual-market compliance that enables the 45KVA prime power generator CDP50KVA to serve US, Canadian, European, African, and Southeast Asian project destinations from a single product configuration, removing the need for region-specific inventory variants in international contractor fleets and multi-country infrastructure programmes.
4. Mechanical Governor + Direct Injection — Field-Serviceable Without Specialist Diagnostic Tools
The TG1 mechanical governor and direct-injection fuel system operate without an ECU, proprietary diagnostic software, or OBD interface. Any qualified diesel mechanic with standard hand tools can adjust governor speed droop, inspect injector spray patterns, and complete fuel system maintenance on the 50KVA standby power unit CDP50KVA in field conditions — reducing service dependency on manufacturer representatives in remote locations where specialist access is limited or expensive.
5. 8–10 Hours Fuel Autonomy — Full Business Day on a Single Tank
The integrated base fuel tank covers 8–10 continuous hours at full prime load — a standard business operating day, a full overnight shift, or a weekend period without on-site refuelling. For the Perkins 1103 series generator installed at unattended rural relay stations, small retail units, and off-grid community facilities, this autonomy directly reduces the cost and logistical burden of daily fuel attendance while maintaining continuous power coverage during extended grid outages.
Application Scenarios
The CDP50KVA 50KVA Perkins diesel generator is deployed across the following small-scale prime power and standby applications:
Retail shops and food & beverage outlets — standby power for refrigeration, POS systems, lighting, and HVAC during grid outages
Telecom BTS and off-grid community nodes — prime power at remote sites outside grid infrastructure coverage
Rural agribusiness and farming facilities — prime power for irrigation pumps, cold storage, and light processing equipment
Small guesthouses and boutique hospitality — silent canopy standby power for uninterrupted guest services
Construction site welfare facilities — power for site offices, canteen equipment, lighting, and security systems
Schools and community centres in off-grid locations — prime power for lighting, computing infrastructure, and HVAC
OEM Customization Service
Jiuan Generator provides OEM customization for the CDP50KVA 45KVA prime power generator . Available configurations include super silent canopy in custom color, ATS automatic transfer switch cabinet, 4G IoT remote monitoring module, extended auxiliary fuel tank, and non-standard output voltage. All units are assembled with genuine Perkins 1103A-33TG1 parts and pass a full-load factory burn-in test before dispatch.
50KVA Perkins diesel generator
The CDP50KVA is Jiuan Generator's 50KVA Perkins diesel generator for small business, rural community, and remote off-grid applications. Powered by the Perkins 1103A-33TG1 — a three-cylinder, 3.3L turbocharged engine with mechanical governor and 17.25:1 compression ratio — the unit delivers 36KW ISO8528 PRP prime power and 40KW ESP standby in a compact 2250×1000mm footprint weighing 1200kg. EPA Tier 2 and EU Stage II dual-certified. Cold start rated to -20°C; silent canopy ≤75dB(A) at 7m; integrated tank for 8–10 hours autonomous operation.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Warranty & Service
Standard Warranty
1 year or 1000 hours
Extended Warranty
Up to 3 years for Perkins engines;
2 years for Stamford S-series alternators
Global After-sales
Professional technical support and spare parts supply network
Service & Quality Guarantees
What every JIUAN generator set delivers — before and after it reaches your site.
PICC-Insured Extended Warranty
Up to 2 years or 2,000 hours of full-unit warranty (whichever comes first), underwritten in cooperation with PICC — giving overseas buyers confidence in every unit.
3–5 Day Global Parts Express
Guaranteed expedited air shipping — core warranty components arrive worldwide in just 3 to 5 days, keeping your downtime to an absolute minimum.
Premium Canopy Craftsmanship
Soundproof canopies use cold-rolled steel, high-gloss powder coating and flame-retardant insulation for outstanding rust, scratch and noise resistance.
100% Authentic & Load-Tested
Every unit is brand new with a unique, traceable ESN. Each generator is run through staged full-load and overload tests before shipment.
Extreme-Environment Configurations
Configurations for frigid regions, coastal climates and demanding worksites include tailored heating, protection and anti-corrosion solutions.
One-Stop Customs Clearance
One-stop customs clearance certificate support and processing helps smooth the path from our factory to your port.
Engineering Transparency & Support Kit
Inspect every detail, verify every material — and install with confidence.
≋
3D Exploded Views & Anti-Counterfeit Detail
All product lines are equipped with 3D rendered exploded views and close-up anti-counterfeiting shots of spare parts, enabling engineering buyers to inspect every technical detail just as they would review CAD drawings.
⌕
Verifiable Materials & Workmanship
The generator's core stator is visually sectioned so you can see the pure copper winding for weighing, and a vernier caliper measures the 2.5 mm cold-rolled steel sheet — material proof, not just claims.
▣
Complete Installation & Maintenance Kit
Free special service wrenches and testing meters. A 150-page maintenance manual in five languages, electrical wiring diagrams and a CD with 3D disassembly animation lower the installation and maintenance barrier for overseas buyers.
Our Core Advantages
Quality & Certification Assured
All our generators are produced under strict quality control and hold major international certificates: CE, ISO 9001, ISO 8528, BV, SASO, etc. , ensuring smooth customs clearance and reliable operation worldwide.
Wide Power Range & Complete Types
Power: From 20kVA to 5000kVA (5MW).
Types: We supply Open, Silent, Super-Silent, Mobile (Trailer), Containerized, and High-Voltage generator sets. All can be customized to your specific needs (voltage, frequency, etc.).
Trusted Brand Partnerships
We partner with top-tier global brands for all core parts:
Engines: Cummins, Perkins, Volvo, Mitsubishi, Weichai, Baudouin
Alternators: Stamford, Leroy Somer
Controllers: Deepsea, ComAp, Smartgen
Customization & Project Support
Your trusted power partner:
Custom gensets: silent, explosion-proof, custom voltage
Full project tech support & remote monitoring
Track record: data centers, mines, ports, infrastructure
24/7 Genset Service Hotline: +86 18818906850
Add: No.1 Dongxing Xiang, Tanbu Town, Huadu, Guangzhou, China
Fast & reliable response always guaranteed.
Contact Us
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Quick Links
Home
Products
Parts & Services
Industries
News
About Us
Contact Us
Contact Us
+86-18818906850
manager@jiuangenerator.com
No.1 DongXing Xiang,TanBu Town,HuaDu District,Guangzhou,China.
Copyright © 2026 by Guangzhou JIUAN Mechanical and Electrical Co.,LTD
-
Privacy Policy
