URL: https://www.jiuangenerator.com/650kva-perkins-diesel-generator
Accessed: 2026-10-29

650kVA Perkins Diesel Generator | CDP650KVA
+86-18818906850
[email protected]
650kva-perkins-diesel-generator, 650kva-perkins-diesel-generator, /perkins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
Blog
About Us
Contact Us
More
650kva-perkins-diesel-generator, 650kva-perkins-diesel-generator, /perkins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
650kva-perkins-diesel-generator, 650kva-perkins-diesel-generator, /perkins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
650kva-perkins-diesel-generator, 650kva-perkins-diesel-generator,
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Products
Diesel Generator Set
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
News
Blog
About Us
Contact Us
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
650KVA Perkins diesel generator
Premium 650kVA / 520kW Industrial Diesel Generator Set powered by the genuine UK-engineered Perkins 2806C-E18TAG1A turbocharged electronic-injection diesel engine. Paired with your choice of premium industrial brushless alternators—the genuine Leroy-Somer TAL-A473-E or Stamford S5L1D-E41. Fully orchestrated by the SmartGen HGM6120CAN-4G digital AMF controller with integrated 4G IoT cloud telemetry and ECU direct CANbus communication. Engineered for mission-critical standby power and heavy prime power applications (commercial centers, hospitals, industrial factories, telecommunications, infrastructure). Complies strictly with ISO 8528 and CE safety certifications, delivering outstanding transient step-load acceptance, high fuel efficiency, and real-time remote cloud management.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Overview
Overview
Product Overview
The high-efficiency 650kVA diesel generator (650kVA/520kW standby, 585kVA/468kW prime) represents a cutting-edge standard in heavy-duty commercial and industrial electric power generation. At the mechanical core of this 650kVA diesel generator is the genuine UK-designed Perkins 2806C-E18TAG1A heavy-duty diesel engine, an 18.1-liter turbocharged and air-to-air charge-cooled platform built with full electronic management.
To provide ultimate flexibility for international engineering projects, this 650kVA diesel generator offers dual top-tier alternator configurations: the genuine Leroy-Somer TAL-A473-E alternator or the Stamford S5L1D-E41 brushless synchronous alternator. Electrical monitoring, automatic mains failure (AMF) changeover, and remote operations are governed by the SmartGen HGM6120CAN-4G digital controller. Equipped with standard J1939 CANbus communication and integrated 4G mobile networking, this generator provides real-time cloud data visualization and remote fault diagnostics directly to your PC or mobile app.
Whether designated for critical standby emergency power in high-dependency healthcare facilities, commercial high-rise infrastructure, hyperscale data servers, or primary energy supply in processing and mining facilities, this Perkins-powered 650kVA diesel generator delivers exceptional uptime, strict voltage stability, and rugged operational durability under extreme ambient conditions.
Key Engineering Advantages & Performance Benefits
Advanced Electronic Powertrain: Perkins 2806C-E18TAG1A Engine
High Power Density & Optimized 18.1L Displacement — Built with an inline 6-cylinder architecture, the Perkins 2806C-E18TAG1A engine utilizes a heavy-duty cast-iron block engineered to withstand intense thermal and mechanical stresses, delivering superior ISO 8528 G3 transient load step capabilities.
Mechanically Actuated Electronic Unit Injector (MEUI) Fuel System — Advanced MEUI fuel injection precisely controls injection timing and fuel delivery pressure across the entire load spectrum. This ensures complete fuel combustion, instant load acceptance, minimal exhaust emissions, and exceptional specific fuel economy.
Air-to-Air Charge Cooling (ATAAC) & Turbocharging — Matches an efficient turbocharger with an oversized ATAAC radiator, significantly lowering combustion intake temperatures to maintain rated output even in high ambient temperatures (up to 50°C ).
Extended Maintenance Intervals & Longevity — Engineered for 500-hour oil and filter service intervals under standard operating conditions, drastically reducing downtime and lowering lifecycle operating expenditure.
Premium Alternator Options: Leroy-Somer TAL-A473-E or Stamford S5L1D-E41
Genuine Leroy-Somer TAL-A473-E:
Features high-efficiency industrial Class H insulation and reinforced stator windings treated with anti-harsh environment impregnation.
Powered by Leroy-Somer's robust excitation and electronic automatic voltage regulator (AVR), providing steady-state voltage stability within ±0.5% and low harmonic content.
Genuine Stamford S5L1D-E41:
Standard 2/3 pitch winding configuration inherently neutralizes 3rd, 9th, and 15th harmonic frequencies, preventing overheating of the neutral conductor and protecting connected UPS banks and digital server loads.
Optional Permanent Magnet Generator (PMG) excitation delivers strong motor-starting capacity and sustains 300% short-circuit current for up to 10 seconds .
High Electrical Protection: Both alternator choices feature IP23 protection enclosures, Class H insulation, and dynamically balanced rotors to assure minimum vibration and long bearing lifespan.
Intelligent Telemetry & Protection: SmartGen HGM6120CAN-4G
Integrated 4G IoT Telemetry & Cloud Monitoring — Standard built-in 4G wireless communication enables seamless cloud connectivity without requiring external communication bridges. Users can access real-time operating metrics, receive instant SMS/app fault alarms, and view historical trend graphs from any web browser or smartphone.
Direct J1939 CANbus Communication — Connects straight to the electronic control module (ECM) of the Perkins 2806C-E18TAG1A engine via J1939 CANbus, eliminating extra sensors and allowing high-precision digital readout of engine speed, coolant temperature, oil pressure, fuel level, and ECU diagnostic trouble codes (DTCs).
Full AMF Automated Control — Features automatic mains failure detection, automatic engine cranking, programmable warm-up/cool-down cycles, and automatic ATS transfer control.
Complete Protection Matrix — Multi-tier shutdown protections against over/under voltage, over/under frequency, overload, overcurrent, high coolant temperature, low oil pressure, battery low/high voltage, and emergency stop.
Heavy-Duty Structural Base & Acoustic Silencing
Integrated Base Skid — Fabricated from heavy-gauge folded channel steel with specialized forklift pockets and crane lifting lugs for safe site positioning. High-performance elastomeric anti-vibration mountings isolate dynamic engine vibrations from the structural skid.
Modular Soundproof Canopy (Optional) — Formed from laser-cut electro-galvanized cold-rolled steel treated with electrostatic polyester powder coating. Lined internally with flame-retardant sound-deadening acoustic insulation to restrict overall noise to 75–78 dB(A) at 7 meters .
Product Parameter
| Parameter | Value
| Model | CDP650KVA
| Prime Power | 585kVA/468kW
| Standby Power | 650kVA/520kW
| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm
| Phase Wires | 3 phase 4 wire
| Power Factor | 0.8 (Lagging)
| Engine Model | Perkins 2806C-E18TAG1A
| Cylinders | 6
| Bore x Stroke(mm) | 145 x 183mm
| Compression Ratio | 14.5:1
| Cooling Method | Water – cooled
| Starting Method | 24V DC electrical start
| Alternator | Stamford / Leroy-Somer / Tooplinks
| Voltage | 110V-440V
| Insulation Class | Class H
| Protection Rating | IP23 (standard), optional IP55
| Dimensions (L×W×H) | 4700 x 1800 x 2450mm
| Weight (KGS) | 6300kg
| Optional | ATS (auto transfer system)
| Noise (Db) | ≤ 72db@7m
| MOQ | 1 pcs
650KVA Perkins diesel generator
Premium 650kVA / 520kW Industrial Diesel Generator Set powered by the genuine UK-engineered Perkins 2806C-E18TAG1A turbocharged electronic-injection diesel engine. Paired with your choice of premium industrial brushless alternators—the genuine Leroy-Somer TAL-A473-E or Stamford S5L1D-E41. Fully orchestrated by the SmartGen HGM6120CAN-4G digital AMF controller with integrated 4G IoT cloud telemetry and ECU direct CANbus communication. Engineered for mission-critical standby power and heavy prime power applications (commercial centers, hospitals, industrial factories, telecommunications, infrastructure). Complies strictly with ISO 8528 and CE safety certifications, delivering outstanding transient step-load acceptance, high fuel efficiency, and real-time remote cloud management.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Warranty & Service
Standard Warranty
1 year or 1000 hours
Extended Warranty
Up to 3 years for Perkins engines;
2 years for Stamford S-series alternators
Global After-sales
Professional technical support and spare parts supply network
Service & Quality Guarantees
What every JIUAN generator set delivers — before and after it reaches your site.
PICC-Insured Extended Warranty
Up to 2 years or 2,000 hours of full-unit warranty (whichever comes first), underwritten in cooperation with PICC — giving overseas buyers confidence in every unit.
3–5 Day Global Parts Express
Guaranteed expedited air shipping — core warranty components arrive worldwide in just 3 to 5 days, keeping your downtime to an absolute minimum.
Premium Canopy Craftsmanship
Soundproof canopies use cold-rolled steel, high-gloss powder coating and flame-retardant insulation for outstanding rust, scratch and noise resistance.
100% Authentic & Load-Tested
Every unit is brand new with a unique, traceable ESN. Each generator is run through staged full-load and overload tests before shipment.
Extreme-Environment Configurations
Configurations for frigid regions, coastal climates and demanding worksites include tailored heating, protection and anti-corrosion solutions.
One-Stop Customs Clearance
One-stop customs clearance certificate support and processing helps smooth the path from our factory to your port.
Engineering Transparency & Support Kit
Inspect every detail, verify every material — and install with confidence.
≋
3D Exploded Views & Anti-Counterfeit Detail
All product lines are equipped with 3D rendered exploded views and close-up anti-counterfeiting shots of spare parts, enabling engineering buyers to inspect every technical detail just as they would review CAD drawings.
⌕
Verifiable Materials & Workmanship
The generator's core stator is visually sectioned so you can see the pure copper winding for weighing, and a vernier caliper measures the 2.5 mm cold-rolled steel sheet — material proof, not just claims.
▣
Complete Installation & Maintenance Kit
Free special service wrenches and testing meters. A 150-page maintenance manual in five languages, electrical wiring diagrams and a CD with 3D disassembly animation lower the installation and maintenance barrier for overseas buyers.
Our Core Advantages
Quality & Certification Assured
All our generators are produced under strict quality control and hold major international certificates: CE, ISO 9001, ISO 8528, BV, SASO, etc. , ensuring smooth customs clearance and reliable operation worldwide.
Wide Power Range & Complete Types
Power: From 20kVA to 5000kVA (5MW).
Types: We supply Open, Silent, Super-Silent, Mobile (Trailer), Containerized, and High-Voltage generator sets. All can be customized to your specific needs (voltage, frequency, etc.).
Trusted Brand Partnerships
We partner with top-tier global brands for all core parts:
Engines: Cummins, Perkins, Volvo, Mitsubishi, Weichai, Baudouin
Alternators: Stamford, Leroy Somer
Controllers: Deepsea, ComAp, Smartgen
Customization & Project Support
Your trusted power partner:
Custom gensets: silent, explosion-proof, custom voltage
Full project tech support & remote monitoring
Track record: data centers, mines, ports, infrastructure
24/7 Genset Service Hotline: +86 18818906850
Add: No.1 Dongxing Xiang, Tanbu Town, Huadu, Guangzhou, China
Fast & reliable response always guaranteed.
Contact Us
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Quick Links
Home
Products
Parts & Services
Industries
News
About Us
Contact Us
Contact Us
+86-18818906850
[email protected]
No.1 DongXing Xiang,TanBu Town,HuaDu District,Guangzhou,China.
Copyright © 2026 by Guangzhou JIUAN Mechanical and Electrical Co.,LTD
-
Privacy Policy
