URL: https://www.jiuangenerator.com/750kva-cummins-diesel-generator
Accessed: 2026-10-29

750kVA Cummins Diesel Generator | CDC750S
+86-18818906850
[email protected]
750kva-cummins-diesel-generator, 750kva-cummins-diesel-generator, /cummins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
Blog
About Us
Contact Us
More
750kva-cummins-diesel-generator, 750kva-cummins-diesel-generator, /cummins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
750kva-cummins-diesel-generator, 750kva-cummins-diesel-generator, /cummins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
750kva-cummins-diesel-generator, 750kva-cummins-diesel-generator,
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Products
Diesel Generator Set
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
News
Blog
About Us
Contact Us
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
750KVA Cummins diesel generator
The 750kVA Cummins diesel generator set is an ultra-reliable, heavy-duty prime and standby power solution engineered for demanding commercial, mining, and industrial applications. Powered by the world-renowned turbocharged and air-to-air aftercooled Cummins KTAA19-G6A 6-cylinder diesel engine, this high-performance 750kVA diesel generator delivers a continuous standby rating of 750kVA (600kW) and a prime rating of 680kVA (544kW) at 50Hz, 1500 RPM. Coupled with the genuine industrial-grade Stamford S5L1D-E41 brushless alternator and controlled by the intelligent SmartGen HGM6120N AMF digital control module, this 750kVA Cummins generator set provides superior transient load acceptance, exceptional thermal stability, and automated mains failure backup. Built with robust heavy-gauge structural steel chassis, oversized tropical radiator, and multi-stage vibration isolators, this industrial 750kVA generator guarantees uninterrupted mission-critical electricity for data centers, hospitals, manufacturing plants, infrastructure projects, and continuous off-grid operations.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Overview
Overview
Product Overview
When uninterrupted electrical reliability is mandatory, the 750kVA Cummins diesel generator set delivers uncompromising continuous performance. Built around the legendary 18.9-liter Cummins KTAA19-G6A heavy-duty industrial powertrain, this complete power package combines exceptional fuel economy, remarkable thermal endurance, and rapid step-load recovery. Engineered to withstand high ambient temperatures, high altitudes, and extreme dust conditions, our 750kVA Cummins diesel generator is the trusted choice for engineering contractors, telecommunication hubs, mining sites, high-rise commercial towers, and industrial manufacturing plants across global markets.
This 750kVA diesel generator incorporates a high-efficiency Stamford S5L1D-E41 alternator featuring Class H insulation and advanced automatic voltage regulation, ensuring clean harmonic waveforms and stable voltage under non-linear inductive loads. Governed by the SmartGen HGM6120N automatic mains failure (AMF) control system , the generator provides real-time monitoring of engine diagnostics, electrical parameters, automatic start/stop sequences, and ATS integration. Every 750kVA Cummins diesel generator set undergoes rigorous factory load testing at 25%, 50%, 75%, 100%, and 110% overload conditions to ensure zero-defect commissioning at job sites worldwide.
Key Engineering Advantages & Competitive Selling Points
1. Proven Cummins KTAA19-G6A Heavy-Duty Engine Core
At the mechanical heart of this 750kVA Cummins diesel generator is the industrial-grade Cummins KTAA19-G6A diesel engine. Featuring an in-line 6-cylinder architecture with an identical bore and stroke of 159 mm × 159 mm ("square cylinder" geometry), this 18.9-liter workhorse minimizes internal piston friction and optimizes structural rigidity. Equipped with turbocharging and Air-to-Air Charge Air Cooling (ATAAC) , combustion chamber intake air density is substantially increased, resulting in higher thermal efficiency, reduced exhaust emissions, and exceptional transient load response. The proprietary Cummins PT (Pressure-Time) mechanical fuel injection system delivers ultra-precise fuel metering, high injection pressures, and extreme tolerance to diverse global diesel fuel qualities.
2. Premium Stamford S5L1D-E41 Brushless Alternator
Electrical conversion in this 750kVA diesel generator set is handled by the genuine Stamford S5L1D-E41 alternator . Manufactured by Cummins Generator Technologies, this 4-pole brushless synchronous AC generator utilizes a 2/3 pitch winding configuration to eliminate damaging triple harmonics (3rd, 9th, 15th) from the voltage waveform, safeguarding sensitive computers, PLCs, and medical machinery. Built with Class H insulation, IP23 enclosure protection, and an advanced AS440 solid-state automatic voltage regulator (AVR), the Stamford alternator maintains tight ±1.0% voltage regulation across no-load to full-load fluctuations. Optional Permanent Magnet Generator (PMG) excitation delivers sustained short-circuit current capability up to 300% for 10 seconds , easily motor-starting heavy pumps, compressors, and chillers.
3. SmartGen HGM6120N Intelligent AMF Digital Control Module
Seamless automation is delivered via the microprocessor-based SmartGen HGM6120N control panel . Designed specifically for single-unit automatic mains failure applications, the HGM6120N continuously samples 3-phase utility grid voltage and 3-phase generator output. Upon utility power outage, phase loss, or voltage anomaly, the controller automatically commands the 750kVA diesel generator to start, synchronize, and switch load via the Automatic Transfer Switch (ATS) in under 10 seconds . The graphical 132×64 LCD screen displays multi-language real-time telemetry including voltage, current, frequency, active power, reactive power, power factor, oil pressure, coolant temperature, running hours, and battery voltage, complete with comprehensive safety shutdowns for over-speed, high water temperature, and low oil pressure.
4. Heavy-Duty Structural Base Frame & Anti-Vibration Design
The 750kVA Cummins generator assembly is mounted upon a high-tensile robotic-welded steel channel skid base. Integrated with high-performance elastomeric anti-vibration rubber dampers, mechanical engine-to-foundation vibration transmission is reduced by more than 95% , safeguarding structural surroundings and extending component longevity. An optional integrated daily base fuel tank ( 8 to 12-hour continuous runtime capacity) includes mechanical level gauges, fuel inlet breather, drain valves, and overflow return ports, engineered for rapid installation without costly external day tank construction.
5. Efficient 50°C Tropical Heavy-Duty Cooling Package
Unlike standard generator radiators rated for 40°C, our 750kVA Cummins diesel generator set comes standard with an oversized heavy-duty 50°C tropical radiator . Constructed with copper-brass cooling fins, integrated charge-air cooler cores, and heavy-duty pusher cooling fans, this system ensures full rated kilowatt output without thermal derating , even in Middle Eastern deserts, Southeast Asian tropical environments, or enclosed basement plant rooms with elevated ambient air temperatures.
Product Parameter Summary
| Parameter | Value
| Model | CDC750S
| Prime Power | 680KVA/544KW
| Standby Power | 750KVA/600KW
| Frequency/Speed | 50Hz/1500rpm, 60Hz/1800rpm
| Phase Wires | 3 phase 4 wire
| Power Factor | 0.8 (Lagging)
| Engine Model | Cummins KTAA19-G6A
| Cylinders | 6
| Bore x Stroke(mm) | 159 x 159mm
| Compression Ratio | 13.0 : 1
| Cooling Method | Water – cooled
| Starting Method | 24V DC electrical start
| Alternator | Stamford / Leroy-Somer / Tooplinks
| Voltage | 110V-440V
| Insulation Class | Class H
| Protection Rating | IP23 (standard), optional IP55
| Dimensions (L×W×H) | 4800 x 2000 x 2500mm
| Weight (KGS) | 7200kg
| Optional | ATS (auto transfer system)
| Noise (Db) | ≤ 72db@7m
| MOQ | 1 pcs
FAQ
Q1: What is the exact difference between Standby 750kVA and Prime 680kVA for this Cummins generator?
A: Prime power (680kVA / 544kW) represents continuous power output for unlimited annual hours under variable loads, with a 10% overload capability for 1 hour every 12 operating hours. Standby power (750kVA / 600kW) is the maximum emergency backup rating during commercial grid failure; no overload is permissible on standby duty.
Q2: Can the Cummins KTAA19-G6A 750kVA generator run on 60Hz frequency and different voltages?
A: Yes. While 50Hz (1500 RPM, 400V/230V) is standard, we configure 60Hz (1800 RPM, 440V/480V/220V) versions utilizing identical KTAA19 engine platforms and Stamford alternators to match grid standards.
Q3: How does the SmartGen HGM6120N controller communicate with existing building management systems (BMS)?
A: The SmartGen HGM6120N comes standard with an isolated RS485 communication port running standard Modbus RTU protocol. Plant engineers can directly link the 750kVA diesel generator set to third-party BMS, SCADA, or cloud IoT monitoring gateways for remote status, alarms, and start/stop control.
750KVA Cummins diesel generator
The 750kVA Cummins diesel generator set is an ultra-reliable, heavy-duty prime and standby power solution engineered for demanding commercial, mining, and industrial applications. Powered by the world-renowned turbocharged and air-to-air aftercooled Cummins KTAA19-G6A 6-cylinder diesel engine, this high-performance 750kVA diesel generator delivers a continuous standby rating of 750kVA (600kW) and a prime rating of 680kVA (544kW) at 50Hz, 1500 RPM. Coupled with the genuine industrial-grade Stamford S5L1D-E41 brushless alternator and controlled by the intelligent SmartGen HGM6120N AMF digital control module, this 750kVA Cummins generator set provides superior transient load acceptance, exceptional thermal stability, and automated mains failure backup. Built with robust heavy-gauge structural steel chassis, oversized tropical radiator, and multi-stage vibration isolators, this industrial 750kVA generator guarantees uninterrupted mission-critical electricity for data centers, hospitals, manufacturing plants, infrastructure projects, and continuous off-grid operations.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Warranty & Service
Standard Warranty
1 year or 1000 hours
Extended Warranty
Up to 3 years for Perkins engines;
2 years for Stamford S-series alternators
Global After-sales
Professional technical support and spare parts supply network
Service & Quality Guarantees
What every JIUAN generator set delivers — before and after it reaches your site.
PICC-Insured Extended Warranty
Up to 2 years or 2,000 hours of full-unit warranty (whichever comes first), underwritten in cooperation with PICC — giving overseas buyers confidence in every unit.
3–5 Day Global Parts Express
Guaranteed expedited air shipping — core warranty components arrive worldwide in just 3 to 5 days, keeping your downtime to an absolute minimum.
Premium Canopy Craftsmanship
Soundproof canopies use cold-rolled steel, high-gloss powder coating and flame-retardant insulation for outstanding rust, scratch and noise resistance.
100% Authentic & Load-Tested
Every unit is brand new with a unique, traceable ESN. Each generator is run through staged full-load and overload tests before shipment.
Extreme-Environment Configurations
Configurations for frigid regions, coastal climates and demanding worksites include tailored heating, protection and anti-corrosion solutions.
One-Stop Customs Clearance
One-stop customs clearance certificate support and processing helps smooth the path from our factory to your port.
Engineering Transparency & Support Kit
Inspect every detail, verify every material — and install with confidence.
≋
3D Exploded Views & Anti-Counterfeit Detail
All product lines are equipped with 3D rendered exploded views and close-up anti-counterfeiting shots of spare parts, enabling engineering buyers to inspect every technical detail just as they would review CAD drawings.
⌕
Verifiable Materials & Workmanship
The generator's core stator is visually sectioned so you can see the pure copper winding for weighing, and a vernier caliper measures the 2.5 mm cold-rolled steel sheet — material proof, not just claims.
▣
Complete Installation & Maintenance Kit
Free special service wrenches and testing meters. A 150-page maintenance manual in five languages, electrical wiring diagrams and a CD with 3D disassembly animation lower the installation and maintenance barrier for overseas buyers.
Our Core Advantages
Quality & Certification Assured
All our generators are produced under strict quality control and hold major international certificates: CE, ISO 9001, ISO 8528, BV, SASO, etc. , ensuring smooth customs clearance and reliable operation worldwide.
Wide Power Range & Complete Types
Power: From 20kVA to 5000kVA (5MW).
Types: We supply Open, Silent, Super-Silent, Mobile (Trailer), Containerized, and High-Voltage generator sets. All can be customized to your specific needs (voltage, frequency, etc.).
Trusted Brand Partnerships
We partner with top-tier global brands for all core parts:
Engines: Cummins, Perkins, Volvo, Mitsubishi, Weichai, Baudouin
Alternators: Stamford, Leroy Somer
Controllers: Deepsea, ComAp, Smartgen
Customization & Project Support
Your trusted power partner:
Custom gensets: silent, explosion-proof, custom voltage
Full project tech support & remote monitoring
Track record: data centers, mines, ports, infrastructure
24/7 Genset Service Hotline: +86 18818906850
Add: No.1 Dongxing Xiang, Tanbu Town, Huadu, Guangzhou, China
Fast & reliable response always guaranteed.
Contact Us
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Quick Links
Home
Products
Parts & Services
Industries
News
About Us
Contact Us
Contact Us
+86-18818906850
[email protected]
No.1 DongXing Xiang,TanBu Town,HuaDu District,Guangzhou,China.
Copyright © 2026 by Guangzhou JIUAN Mechanical and Electrical Co.,LTD
-
Privacy Policy
