URL: https://www.jiuangenerator.com/150kva-perkins-diesel-generator-
Accessed: 2026-11-13

150KVA Perkins Diesel Generator | CDP150KVA Silent
+86-18818906850
manager@jiuangenerator.com
150kva-perkins-diesel-generator-, 150kva-perkins-diesel-generator-, /perkins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
Blog
About Us
Contact Us
More
150kva-perkins-diesel-generator-, 150kva-perkins-diesel-generator-, /perkins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
150kva-perkins-diesel-generator-, 150kva-perkins-diesel-generator-, /perkins
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
150kva-perkins-diesel-generator-, 150kva-perkins-diesel-generator-,
EN
EN
AR
NL
FR
PT
RU
ES
IW
TH
TR
FA
SW
HA
IG
MN
SO
YO
MY
KK
AM
KU
Home
Products
Products
Diesel Generator Set
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Parts & Services
Industries
News
News
Blog
About Us
Contact Us
Inquiry
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
150KVA Perkins diesel generator
The CDP150KVA is Jiuan Generator's 150KVA Perkins diesel generator built for prime and standby power at remote project sites, mining operations, and commercial facilities where parts availability and on-site serviceability matter as much as rated output. Powered by the Perkins 1106A-70TG1 engine with direct mechanical fuel injection, this 150KVA standby power supply delivers 108KW/135KVA prime and 120KW/150KVA standby output to ISO8528 PRP and ESP standards. At ≤68dB(A) at 7 meters, it is among the quietest units in the 100–150KVA class — suited for urban commercial installations alongside remote site deployments.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Overview
Overview
Remote Site Reliability: Why the 1106A Mechanical Platform Matters
Remote project sites — mining camps, off-grid construction works, port terminals, and island electrification installations — impose requirements on generator selection that the rated output specification alone does not address. Stable performance across variable diesel quality, accessible spare parts in markets far from the manufacturing country, and a power system that field mechanics can service with standard tooling are all operational constraints that determine whether a generator runs reliably over a multi-year project lifecycle. The CDP150KVA 150KVA Perkins diesel generator addresses these requirements through the Perkins 1106A-70TG1 engine platform — a globally distributed 135KVA prime power generator design with genuine Perkins parts availability across 10,000+ service locations in more than 180 countries, and a direct mechanical fuel system that tolerates the diesel quality variations common in remote commercial and industrial operations.
The 1106A-70TG1 diesel genset engine is an inline six-cylinder, four-stroke, water-cooled unit with 7.01L displacement, 105mm × 135mm bore and stroke, and an 18.2:1 compression ratio — a configuration purpose-engineered for the 1500RPM continuous generator duty cycle. Turbocharged aspiration and direct-injection mechanical fuel pump deliver 120KW at 1500RPM peak against a 108KW prime operating rating. The direct-injection mechanical pump design — rather than electronic common rail — is the primary operational differentiator for remote field applications: it functions reliably across a wider diesel cetane range, requires no proprietary diagnostic software, and can be calibrated or replaced by any qualified diesel mechanic using standard workshop tooling. Fuel consumption figures are 30.2L/h at full prime load, 22.7L/h at 75% load, and 15.9L/h at 50% load. Service interval is 500 hours; B10 service life exceeds 12,000 operating hours under normal maintenance.
ISO8528 certification covers two operating classifications for the CDP150KVA. The 135KVA prime power generator PRP rating (108KW/135KVA) certifies unlimited continuous operation as a facility's main or supplementary power source, subject to the 24-hour average load staying below 70% of prime capacity. The 150KVA standby power supply ESP rating (120KW/150KVA) activates only during grid failure, with a short-duration overload margin available within any 12-hour emergency window to absorb startup inrush from refrigeration systems, HVAC units, and industrial motors. Standard output: 50Hz/1500RPM, 400/230V three-phase four-wire, power factor 0.8 lagging; a 60Hz/440V configuration is available for American and non-European grid specifications.
The soundproof enclosure achieves ≤68dB(A) at 7 meters — 4dB below the 72dB standard common among silent gensets in this capacity class — making the CDP150KVA suitable for urban commercial zones, hospital proximity, and commercial building generator rooms in residential-adjacent areas where noise is a formal site condition. The enclosure is fabricated from 3.0mm cold-rolled steel with anti-corrosion coating, housing multi-layer acoustic insulation and a large-bore industrial silencer. The 260L integrated base fuel tank supports 7–8 continuous hours at full prime load; an external refuel port handles daily diesel replenishment. Three enclosure configurations are available to match installation requirements: open frame for purpose-built generator rooms, super silent canopy for exposed outdoor locations, and containerized format for construction sites and remote deployments requiring all-weather protection.
The brushless synchronous alternator uses H-class insulation with IP23 standard protection (IP55 optional), vacuum-impregnated full-copper windings, and a digital AVR holding steady-state voltage within ±1% and waveform distortion below 5%. For the 150KVA Perkins diesel generator , Jiuan Generator installs either a Deep Sea DSE6120 or SmartGen HGM6120 controller, both providing real-time monitoring of voltage, current, frequency, oil pressure, coolant temperature, and run hours, with automatic start on mains failure, timed cool-down before shutdown, and fault alarm protection as standard. ATS installation space is factory-reserved; optional 4G remote monitoring enables remote start-stop and parameter access via mobile or PC.
Technical Specifications
| Parameter | Value
| Model | CDP150KVA
| Prime Power | 108KW / 135KVA
| Standby Power | 120KW / 150KVA
| Engine Model | Perkins 1106A-70TG1
| Displacement | 7.01L
| Cylinders | 6 Inline
| Bore × Stroke | 105mm × 135mm
| Compression Ratio | 18.2:1
| Fuel Consumption @ 100% | 30.2 L/h
| Fuel Consumption @ 75% | 22.7 L/h
| Fuel Consumption @ 50% | 15.9 L/h
| Frequency / Speed | 50Hz / 1500RPM; 60Hz / 1800RPM
| Phase / Wires | 3-Phase, 4-Wire
| Voltage Output | 400/230V, 415/240V, 380/220V
| Power Factor | 0.8 Lagging
| Starting | 12V DC Electric Start
| Controller | Deep Sea DSE6120 / SmartGen HGM6120
| Alternator | Stamford / Leroy-Somer / Tooplinks
| Insulation Class | Class H
| Protection Rating | IP23 standard / IP55 optional
| Noise Level | ≤68dB(A) @ 7m (super silent)
| Fuel Tank | 260L (7–8 hours at full load)
| Dimensions (L×W×H) | 3050 × 1100 × 1770mm
| Weight | 2,000kg
| Optional | ATS Auto Transfer Switch, 4G IoT Module
5 Core Competitive Advantages
1. Direct Mechanical Injection — Serviceable Without Proprietary Diagnostic Tools
Electronic common rail engines require manufacturer-specific diagnostic adapters and software for injection calibration, fault reading, and injector replacement — tools that are frequently unavailable at remote project sites and mining camps. The 1106A-70TG1 diesel genset's direct mechanical injection pump can be calibrated, tested, and replaced by any qualified diesel mechanic using standard workshop equipment. For operators running the CDP150KVA at off-grid locations in West Africa, Central Asia, or the Pacific Islands, this mechanical serviceability reduces unplanned downtime risk when factory-trained technicians are not accessible within a practical response window.
2. ≤68dB(A) Super Silent — 4dB Below Class Standard
The CDP150KVA achieves ≤68dB(A) at 7 meters — 4 decibels lower than the 72dB standard common to most silent gensets in the 100–150KVA range. The Perkins 1100 series generator 's inherent combustion characteristics, combined with independent acoustic insulation layers and a large industrial muffler inside the canopy, deliver this noise performance without aftermarket treatment. For commercial building installations, hospital emergency power systems, and downtown retail locations where noise compliance is a formal site condition, this specification provides a measurable operational margin.
3. Perkins Global Parts Network — 10,000+ Service Locations in 180+ Countries
The 150KVA standby power supply CDP150KVA is backed by Perkins' worldwide distributor and authorized service network, with genuine parts stocked at regional distribution centers across Africa, Southeast Asia, the Middle East, and Latin America. For project operators in markets where SDEC, Weichai, or Cummins parts distribution is limited, the Perkins 1106A supply chain provides a practical procurement advantage — particularly for fast-moving consumables (injectors, filter sets, governor components) at sites where delivery lead time affects operational continuity.
4. 18.2:1 Compression + 12V DC Start — Cold-Start Reliability at -10°C
An 18.2:1 compression ratio supports reliable unassisted cold starts at -10°C ambient without intake preheating. The 12V DC starting system — simpler to maintain than the 24V systems on larger industrial gensets — is compatible with standard vehicle battery infrastructure at project sites. Optional glow plug preheating extends reliable ignition to -25°C for high-altitude mining operations and northern climate deployments where winter startup reliability is a baseline specification.
5. Three Enclosure Options — Open / Super Silent / Containerized
The 135KVA prime power generator CDP150KVA platform is available in three enclosure formats to match site-specific installation requirements: open-frame configuration for dedicated generator rooms in industrial facilities, super-silent canopy for outdoor and urban installations requiring noise compliance, and containerized format for construction projects and remote off-grid deployments needing dust, rain, and impact protection. All three configurations use identical Perkins 1106A-70TG1 engine, alternator, and electrical system specifications.
Application Scenarios
The CDP150KVA 150KVA Perkins diesel generator is deployed in the following prime and standby power applications:
Mining camps and remote resource extraction sites — prime power where grid connection is impractical or subject to seasonal outages
Off-grid island and coastal electrification — prime power with simplified mechanical maintenance requirements for non-specialist local operators
Hotels, hospitals, and commercial buildings — standby backup with noise-compliant silent enclosure during grid outages
Cold-chain storage and food processing facilities — continuous power for refrigeration and controlled-atmosphere systems
Municipal and infrastructure construction projects in Southeast Asia and Africa — temporary site power for heavy machinery and welfare facilities
Small-to-medium industrial factories — supplementary prime power or backup alongside grid supply
OEM Customization Service
Jiuan Generator provides full OEM customization for the CDP150KVA 150KVA Perkins diesel generator . Available configurations include containerized enclosure design, ATS automatic transfer switch cabinet, 4G IoT remote monitoring module, custom brand LOGO and canopy color, and non-standard voltage/frequency configurations. All units are assembled with genuine Perkins 1106A-70TG1 parts and pass a full-load factory SGS aging inspection before dispatch.
150KVA Perkins diesel generator
The CDP150KVA is Jiuan Generator's 150KVA Perkins diesel generator built for prime and standby power at remote project sites, mining operations, and commercial facilities where parts availability and on-site serviceability matter as much as rated output. Powered by the Perkins 1106A-70TG1 engine with direct mechanical fuel injection, this 150KVA standby power supply delivers 108KW/135KVA prime and 120KW/150KVA standby output to ISO8528 PRP and ESP standards. At ≤68dB(A) at 7 meters, it is among the quietest units in the 100–150KVA class — suited for urban commercial installations alongside remote site deployments.
Request a Quote
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Warranty & Service
Standard Warranty
1 year or 1000 hours
Extended Warranty
Up to 3 years for Perkins engines;
2 years for Stamford S-series alternators
Global After-sales
Professional technical support and spare parts supply network
Service & Quality Guarantees
What every JIUAN generator set delivers — before and after it reaches your site.
PICC-Insured Extended Warranty
Up to 2 years or 2,000 hours of full-unit warranty (whichever comes first), underwritten in cooperation with PICC — giving overseas buyers confidence in every unit.
3–5 Day Global Parts Express
Guaranteed expedited air shipping — core warranty components arrive worldwide in just 3 to 5 days, keeping your downtime to an absolute minimum.
Premium Canopy Craftsmanship
Soundproof canopies use cold-rolled steel, high-gloss powder coating and flame-retardant insulation for outstanding rust, scratch and noise resistance.
100% Authentic & Load-Tested
Every unit is brand new with a unique, traceable ESN. Each generator is run through staged full-load and overload tests before shipment.
Extreme-Environment Configurations
Configurations for frigid regions, coastal climates and demanding worksites include tailored heating, protection and anti-corrosion solutions.
One-Stop Customs Clearance
One-stop customs clearance certificate support and processing helps smooth the path from our factory to your port.
Engineering Transparency & Support Kit
Inspect every detail, verify every material — and install with confidence.
≋
3D Exploded Views & Anti-Counterfeit Detail
All product lines are equipped with 3D rendered exploded views and close-up anti-counterfeiting shots of spare parts, enabling engineering buyers to inspect every technical detail just as they would review CAD drawings.
⌕
Verifiable Materials & Workmanship
The generator's core stator is visually sectioned so you can see the pure copper winding for weighing, and a vernier caliper measures the 2.5 mm cold-rolled steel sheet — material proof, not just claims.
▣
Complete Installation & Maintenance Kit
Free special service wrenches and testing meters. A 150-page maintenance manual in five languages, electrical wiring diagrams and a CD with 3D disassembly animation lower the installation and maintenance barrier for overseas buyers.
Our Core Advantages
Quality & Certification Assured
All our generators are produced under strict quality control and hold major international certificates: CE, ISO 9001, ISO 8528, BV, SASO, etc. , ensuring smooth customs clearance and reliable operation worldwide.
Wide Power Range & Complete Types
Power: From 20kVA to 5000kVA (5MW).
Types: We supply Open, Silent, Super-Silent, Mobile (Trailer), Containerized, and High-Voltage generator sets. All can be customized to your specific needs (voltage, frequency, etc.).
Trusted Brand Partnerships
We partner with top-tier global brands for all core parts:
Engines: Cummins, Perkins, Volvo, Mitsubishi, Weichai, Baudouin
Alternators: Stamford, Leroy Somer
Controllers: Deepsea, ComAp, Smartgen
Customization & Project Support
Your trusted power partner:
Custom gensets: silent, explosion-proof, custom voltage
Full project tech support & remote monitoring
Track record: data centers, mines, ports, infrastructure
24/7 Genset Service Hotline: +86 18818906850
Add: No.1 Dongxing Xiang, Tanbu Town, Huadu, Guangzhou, China
Fast & reliable response always guaranteed.
Contact Us
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Get a Free Quote
Our representative will contact you soon.
Email
Mobile/WhatsApp
Name
Company Name
Message
0/1000
Submit
Products
Diesel Generator Set
Perkins
Cummins
Weichai
SDEC
Quick Links
Home
Products
Parts & Services
Industries
News
About Us
Contact Us
Contact Us
+86-18818906850
manager@jiuangenerator.com
No.1 DongXing Xiang,TanBu Town,HuaDu District,Guangzhou,China.
Copyright © 2026 by Guangzhou JIUAN Mechanical and Electrical Co.,LTD
-
Privacy Policy
