URL: https://www.whjlmech.com/20-3000kw-diesel-generator/diesel-generator-gensets
Accessed: 2026-11-03

China Customized wholesale Discount diesel generator gensets Manufacturers Suppliers Factory - Jlmech E-Mail
WhatsApp
WeChat
skala@whjlmech.com +8617771444716
Toggle Menu
Home
About Us Why Choose Us
Certificates - Jlmech
Development History
Corporate Culture
Company Photo
Quality Management
Partners
OEM/ODM
Products - Jlmech Generator
Garden Power Tool
News
Blog
Solutions
Cases
Contact Us
English
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Greek
German
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Home > Products > 20 3000kw diesel generator
diesel generator gensets
AC Output(KW)：20-3000KW
Engine model：Weichai
Rated AC Voltage(V):400/230
Frequency(HZ):50
Speed(R.P.M):1500
Phase:Three Phase
Type:Silent/Open Frame
Engine Cooling Method: Water Cooling
Starting Method:Electric starting
Customization: OEM/ODM
Certificates: CE/Euro 5/EPA/CARB
Fuel Efficiency: Optimized consumption with smart throttle control
Noise Level: As low as 65 dB(A) for urban compliance
Design: Vibration-dampened frames, corrosion-resistant coatings
Send Inquiry Download
this.select(this.$id('tab', 1)))
},
select(id) {
this.selectedId = id
},
isSelected(id) {
return this.selectedId === id
},
whichChild(el, parent) {
return Array.from(parent.children).indexOf(el) + 1
}
}" x-id="['tab']"> Product Description
JLMECH：Your Trusted Diesel Generator Gensets Manufacturer & Supplier
Wuhan Jlmech Co., Ltd. is a trusted manufacturer and supplier of diesel generator gensets , combining 26 years of engineering expertise with global certifications (CE, ISO, GB/T). With 3 R&D centers, partnerships with brands like Cummins and Perkins, and a 2-year warranty, our gensets deliver unmatched reliability for industries prioritizing operational continuity.
Diesel Generator Gensets Description
Our diesel generator gensets are engineered to support critical operations in construction, healthcare, manufacturing, and telecom. Built with robust components and advanced cooling systems, they ensure uninterrupted power in extreme conditions—from scorching deserts to freezing sites. Customizable options include silent enclosures, hybrid fuel systems, and containerized units for easy deployment.​​​​​​​
Specifications
| Model | Power (KW) | Power (KVA) | Current (A) | Engine model | Cylinder | Bore*Stroke (mm) | Displacement (L) | Lube oil (L) | Consumption (g/kw.h)
| JL-20GF | 20 | 25 | 36 | WP2.3D25E200 | 4 | 89*92 | 2.289 | 8 | 224
| JL-30GF | 30 | 37.5 | 54 | WP2.3D33E200 | 4 | 89*92 | 2.289 | 8 | 212
| JL-60GF | 60 | 75 | 108 | WP4.1D66E200 | 4 | 105*118 | 4.087 | 13 | 235
| JL-70GF | 70 | 87.5 | 126 | WP4.1D80E200 | 4 | 105*118 | 4.087 | 13 | 235
| JL-80GF | 80 | 100 | 144 | WP4.1D100E200 | 4 | 105*130 | 4.5 | 10 | 203
| JL-90GF | 90 | 112.5 | 162 | WP4D100E200 | 4 | 105*118 | 4.5 | 13 | 201
| JL-120GF | 120 | 150 | 216 | WP60132E200 | 6 | 105*130 | 6.75 | 18 | 205
| JL-180GF | 180 | 225 | 324 | WP10D200E200 | 6 | 126*130 | 9.726 | 24 | 215
| JL-200GF | 200 | 250 | 360 | WP10D238E200 | 6 | 126*130 | 9.726 | 24 | 215
| JL-280GF | 280 | 350 | 504 | WP10D320E200 | 6 | 126*130 | 9.726 | 24 | 210
| JL-350GF | 350 | 437.5 | 630 | WP13D385E200 | 6 | 127*165 | 12.54 | 36 | 210
| JL-350GF | 350 | 437.5 | 630 | WP13D405E200 | 6 | 127*165 | 12.54 | 36 | 200
| JL-400GF | 400 | 500 | 720 | 6M26D447E200 | 6 | 150*150 | 15.9 | 52 | 197
| JL-500GF | 500 | 625 | 900 | 6M33D572E200 | 6 | 150*185 | 19.6 | 61 | 210
| JL-600GF | 600 | 750 | 1080 | 6M33D670E200 | 6 | 150*185 | 19.6 | 61 | 210
| JL-800GF | 800 | 1000 | 1440 | 12M260902E200 | 12 | 150*150 | 31.8 | 109 | 210
| JL-1000GF | 1000 | 1250 | 1800 | 12M33D1108E200 | 12 | 150*185 | 39.2 | 155 | 210
| JL-1500GF | 1500 | 1875 | 2700 | 16M33D1680E310 | 16 | 150*185 | 52.3 | 171 | 216
| JL-1800GF | 1800 | 2250 | 3240 | 12M55D2020E310 | 12 | 180*215 | 65.65 | 480 | 199
| JL-2000GF | 2000 | 2500 | 3600 | 12M55D2210E310 | 12 | 180*215 | 65.65 | 480 | 202
| JL-2200GF | 2200 | 2750 | 3960 | 12M55D2450E310 | 12 | 180*215 | 65.65 | 480 | 203
The power range of Weichai generator sets is from 20 KW to 3000 KW. The generator sets use engines independently developed and produced by Weichai Group, and are equipped with generators and controllers of well-known brands.
The rotational speed in the above technical parameters is 1500 RPM, the frequency is 50 Hz, the rated voltage is 400/230 V, the power factor is 0.8, and the wiring method is three-phase four-wire. The 60 Hz generator sets and generator brands can be customized according to the special needs of customers. This parameter table is for reference only. For details, please contact our customer service.
​​​​​​​​​​​​​​ Why Choose US?
Global Support: 26 overseas offices in Africa and Southeast Asia ensure rapid response.
Technical Expertise: 126 engineers, including 27 senior specialists, oversee R&D and quality.
Proven Partnerships: OEM collaborator for Cummins, MTU, and Liebherr.
Certified Quality: CE, ISO8528, and ISO14001 certifications guarantee compliance.
Packaging and Delivery
Diesel generator gensets are securely crated or containerized, with shock-resistant packaging. We ship globally via air, sea, or land, ensuring timely delivery to your project site.
Company Profile
Wuhan Jlmech operates 11 branches across China and 3 R&D hubs, supported by 52 engineers specializing in energy solutions. Our automated production lines and 2-year warranty reflect our commitment to innovation and durability.
Factory After-Sales Service
Enjoy 24/7 technical support, on-site maintenance, and a global spare parts network. Our team minimizes downtime, keeping your operations running smoothly.
Certification
Certified to CE, CSA, UL, ISO9001, and ISO14001 standards, our gensets meet stringent safety and performance benchmarks.
Exhibitions
We showcase innovations at global trade shows like PowerGen Asia and Middle East Energy.
FAQ
Q: Can gensets be customized for tropical climates?
A: Yes! We offer enhanced cooling and anti-corrosion coatings for high-humidity regions.
Q: What's the lead time for bulk orders?
A: Typically 4–8 weeks, depending on specifications.
Q: Do your gensets comply with EU noise regulations?
A: Absolutely. Silent models meet 75 dB(A) limits for urban use.
Contact us
Need a Quote? Contact us at skala@whjlmech.com for tailored diesel generator gensets that align with your project's demands. Let's power your success!
Online Message
Learn about our latest products and discounts through SMS or email
SUBSCRIBE
YOU MAY LIKE
VIEW MORE
generator diesel silent 220v
VIEW MORE
silent diesel generator 437kva
VIEW MORE
generator engine diesel
VIEW MORE
big generator diesel generator silent
VIEW MORE
movable diesel generator
VIEW MORE
diesel generator set 100kva
VIEW MORE
water cooled power diesel generator
VIEW MORE
diesel power generator set
USER EVALUATE
Here is the customer's evaluation of us
Kofi Mensah, Accra, Ghana
Working with this generator supplier has been a game-changer for our business in Ghana. Their units handle our harsh climate effortlessly, and their reliable supply chain keeps our shelves stocked. We're seeing healthy margins and happy customers – a true win-win!
Finnley Brooks, USA
We're truly impressed with the quality and performance of the generators from this factory! The delivery was lightning-fast, and their customer support team went above and beyond to assist us. Would highly recommend them to anyone needing reliable power solutions.
Ahmed Hassan Al-Mousawi, Iraq
These generators have been a total game-changer for our operations. They're built to last, energy-efficient, and surprisingly low-maintenance. The team demonstrated exceptional professionalism and was always quick to address our needs. Five stars without a doubt!
María Fernanda García, Quito, Ecuador
Quick deliveries, no-nonsense technical specs, and a team that actually answers emails! We've doubled our generator sales in the Andes region thanks to their competitively priced products that resell like hotcakes. Finally a supplier that gets what distributors really need.
Phone:+86 17771444716
Email: skala@whjlmech.com
Add:No.366 Heng'an Road, Hongshan District, Wuhan City, Hubei Province, China.
Follow Us
1024 }"> Products
Generator Garden Power Tool
1024 }"> About Us
Why Choose Us Certificates - Jlmech Development History Corporate Culture Company Photo Quality Management Partners OEM/ODM
1024 }"> Quick Navigation
Home About Us Products - Jlmech News Blog Solutions Cases Contact Us Sitemap
Copyright © Wuhan Jlmech Co., Ltd All rights reserved.
home
phone
E-Mail
inquiry
i.id !== notification.id)
},
}" @notify.window="add($event)" aria-live="polite" role="status">
