URL: https://www.whjlmech.com/20-3000kw-diesel-generator/220v-50hz-super-silent-diesel-generator-set
Accessed: 2026-11-13

China Customized wholesale Discount 220v 50hz super silent diesel generator set Manufacturers Suppliers Factory - Jlmech E-Mail
WhatsApp
WeChat
skala@whjlmech.com +8617771444716
Toggle Menu
Home
About Us Why Choose Us
Certificates - Jlmech
Development History
Corporate Culture
Company Photo
Quality Management
Partners
OEM/ODM
Products - Jlmech Generator
Garden Power Tool
News
Blog
Solutions
Cases
Contact Us
English
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Greek
German
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Home > Products > 20 3000kw diesel generator
220v 50hz super silent diesel generator set
AC Output(KW)：20-3000KW
Rated AC Voltage(V)：220V/230V/380V/400V
Frequency(HZ):50
Engine Speed(R.P.M):1500
Phase:Single/Three Phase
Engine Type:3/4/6/8/12/16 cylinder
Cooling Method: Water Cooling
Starting Method:Electric Starting
Customization: OEM/ODM
Noise Level: ≤65 dB(A) at 1 meter
Fuel Efficiency: Optimized consumption for reduced operational costs
Certifications: CE, ISO8528, GB/T 2820-97, and EPA compliance
Optional Features: Automatic Transfer Switch (ATS), remote monitoring, and modular scalability
Send Inquiry Download
this.select(this.$id('tab', 1)))
},
select(id) {
this.selectedId = id
},
isSelected(id) {
return this.selectedId === id
},
whichChild(el, parent) {
return Array.from(parent.children).indexOf(el) + 1
}
}" x-id="['tab']"> Product Description
JLMECH：Your Trusted ​​​​​​​220V 50Hz Super Silent Diesel Generator Set Manufacturer & Supplier
Wuhan Jlmech Co., Ltd. specializes in designing 220V 50Hz super silent diesel generator sets for industries requiring reliable, low-noise power solutions. With 3 R&D centers, 126 technical experts, and partnerships with global brands like Cummins and Perkins, our generators deliver unmatched performance, compliance, and durability. Backed by CE, ISO, and GB/T certifications, we ensure every unit meets strict international standards.
220V 50Hz Super Silent Diesel Generator Set Description
Our 220V 50Hz super silent diesel generator set is engineered for environments where noise reduction and reliability are non-negotiable. Ideal for hospitals, data centers, and urban construction sites, it combines robust power output (10-2000kVA) with soundproof enclosures to operate at ≤65 dB —quieter than a conversation. Built with advanced vibration-dampening technology, it ensures smooth performance in noise-sensitive zones.
Specifications
| Model | Power (KW) | Power (KVA) | Current( A) | Engine model | Cylinder | Bore×Stroke（mm） | Displacement (L) | Lube oil (L) | Consumption (g/kw.h) | Size (mm) | Weight (Kg)
| JL-10GF | 10 | 2.5 | 18 | 403D-15G | 3 | 84*90 | 149 | 6 | 248 | 1250*700*1100 | 350
| JL-16GF | 16 | 20 | 28.8 | 404D-22G | 4 | 84*100 | 2.2 | 10.6 | 237 | 1500*710*1100 | 500
| JL-24GF | 24 | 30 | 43.2 | 1103A-33G | 3 | 105*127 | 3.3 | 79 | 211 | 1500*750*1100 | 800
| JL-50GF | 50 | 62.5 | 90 | 1103A-33TG2 | 3 | 105*127 | 3.3 | 79 | 215 | 1550*750*1180 | 1050
| JL-50GF | 50 | 62.5 | 90 | 1104A-44TG1 | 4 | 105*127 | 4.4 | 8 | 208 | 1800*750*1180 | 1100
| JL-80GF | 80 | 100 | 144 | 1104D-E44TAG2 | 4 | 105*127 | 4.4 | 8 | 216 | 1950*800*1200 | 1250
| JL-120GF | 120 | 150 | 216 | 1106A-70TAG2 | 6 | 105*135 | 7.01 | 16.5 | 208 | 2600*950*1450 | 1450
| JL-160GF | 160 | 200 | 288 | 1106A-70TAG4 | 6 | 105*135 | 7.01 | 16.5 | 220 | 2800*950*1450 | 2100
| JL-200GF | 200 | 250 | 360 | 1506A-E88TAG3 | 6 | 112*149 | 8.8 | 41 | 200 | 3100*1000*1700 | 2150
| JL-240GF | 240 | 300 | 432 | 1506A-E88TAG5 | 6 | 112*149 | 8.8 | 41 | 198 | 3100*1000*1700 | 2150
| JL-320GF | 320 | 400 | 576 | 2206C-E13TAG3 | 6 | 130*157 | 12.5 | 40 | 206 | 3350*1200*2000 | 3300
| JL-400GF | 400 | 500 | 720 | 2506C-E15TAG2 | 6 | 137*171 | 15.2 | 62 | 211 | 3450*1200*2100 | 3760
| JL-480GF | 480 | 600 | 864 | 2806C-E18TAG1A | 6 | 145*183 | 18.1 | 62 | 216 | 4100*1600*2200 | 4600
| JL-520GF | 520 | 650 | 936 | 2806A-E18TAG2 | 6 | 145*183 | 18.1 | 62 | 202 | 4200*1600*2200 | 4800
| JL-600GF | 600 | 750 | 1080 | 4006-23TAG2A | 6 | 160*190 | 22.9 | 113 | 202 | 4500*1800*2300 | 5500
| JL-720GF | 720 | 900 | 1296 | 4008TAG1A | 8 | 160*190 | 30.5 | 153 | 206 | 4800*2100*2500 | 7700
| JL-800GF | 800 | 1000 | 1440 | 4008TAG2A | 8 | 160*190 | 30.5 | 153 | 214 | 4900*2100*2500 | 8000
| JL-900GF | 900 | 1125 | 1620 | 4008TAG2 | 8 | 160*190 | 30.5 | 165 | 202 | 4900*2100*2500 | 8000
| JL-1000GF | 1000 | 1250 | 1800 | 4012-46TWG2A | 12 | 160*190 | 458 | 177 | 212 | 4950*2200*2550 | 8500
| JL-1100GF | 1100 | 1375 | 1980 | 4012-46TWG3A | 12 | 160*190 | 45.8 | 177 | 212 | 4950*2200*2550 | 8700
| JL-1200GF | 1200 | 1500 | 2160 | 4012-46TAG2A | 12 | 160*190 | 45.8 | 177 | 200 | 5050*2200*2550 | 9100
| JL-1360GF | 1360 | 1700 | 2448 | 4012-46TAG3A | 12 | 160*190 | 45.8 | 177 | 208 | 5050*2200*2550 | 9500
| JL-1600GF | 1600 | 2000 | 2880 | 4016-61TRG2 | 16 | 160*190 | 61.1 | 237 | 205 | 5800*2800*3100 | 14000
The rotational speed in the above Perkins generator set technical parameters is 1500 RPM, the frequency is 50 Hz, the rated voltage is 400/230 V, the power factor is 0.8, and the wiring method is three-phase four-wire. The 60 Hz generator sets and generator brands can be customized according to the special needs of customers. This parameter table is for reference only. For details, please contact our customer service.
Why Choose US?
Proven Expertise: Over 52 engineers and 27 senior technicians refine every design.
Global Compliance: Pre-configured for regional voltage, emissions, and noise regulations (e.g., SONCAP, SASO).
OEM Partnerships: Trusted by Cummins, Perkins, and Liebherr for precision manufacturing.
2-Year Warranty: Comprehensive coverage for mechanical and electrical components.
Fast Delivery: 26 overseas offices in Africa and Southeast Asia streamline logistics.
Packaging & Delivery
All units are securely crated with shock-resistant packaging and moisture-proof treatments. We offer flexible shipping options, including EXW, FOB, and CIF, with expedited delivery for urgent projects.
Company Profile
Wuhan Jlmech Co., Ltd. operates 11 branches across China and 26 international offices, supported by ISO9001 and ISO14001 management systems. Our state-of-the-art facilities include automated assembly lines and rigorous testing labs to guarantee product excellence.
Factory After-Sales Service
We provide 24/7 technical support, on-site maintenance, and genuine spare parts through our global network. Extended service contracts and operator training are available.
Certification
Our generators meet CE, ISO8528, and GB/T 2820-97 standards, with emissions aligned with EU Stage V and EPA Tier 4.
Exhibitions
We showcase innovations at global trade fairs like PowerGen Asia and Middle East Electricity.
FAQ
Q: Can this generator integrate with solar/hybrid systems?
A: Yes! Customizable hybrid solutions are available.
Q: What's the lead time for bulk orders?
A: Typically 15-30 days, depending on configuration and quantity.
Q: Do you offer noise-level testing reports?
A: Absolutely—third-party acoustic reports are provided upon request.
Ready to Secure Uninterrupted Power?
Contact Wuhan Jlmech at skala@whjlmech.com to discuss your 220V 50Hz super silent diesel generator set needs. Let's keep your operations running smoothly—and quietly.
Online Message
Learn about our latest products and discounts through SMS or email
SUBSCRIBE
YOU MAY LIKE
VIEW MORE
100kva diesel power generator
VIEW MORE
50kw diesel power generator
VIEW MORE
power plants diesel generator water cooled silent
VIEW MORE
generator engine diesel
VIEW MORE
3 phase diesel power generator
VIEW MORE
diesel generator with ats
VIEW MORE
mute diesel generator
VIEW MORE
250kva diesel power generator
USER EVALUATE
Here is the customer's evaluation of us
Kofi Mensah, Accra, Ghana
Working with this generator supplier has been a game-changer for our business in Ghana. Their units handle our harsh climate effortlessly, and their reliable supply chain keeps our shelves stocked. We're seeing healthy margins and happy customers – a true win-win!
Finnley Brooks, USA
We're truly impressed with the quality and performance of the generators from this factory! The delivery was lightning-fast, and their customer support team went above and beyond to assist us. Would highly recommend them to anyone needing reliable power solutions.
Ahmed Hassan Al-Mousawi, Iraq
These generators have been a total game-changer for our operations. They're built to last, energy-efficient, and surprisingly low-maintenance. The team demonstrated exceptional professionalism and was always quick to address our needs. Five stars without a doubt!
María Fernanda García, Quito, Ecuador
Quick deliveries, no-nonsense technical specs, and a team that actually answers emails! We've doubled our generator sales in the Andes region thanks to their competitively priced products that resell like hotcakes. Finally a supplier that gets what distributors really need.
Phone:+86 17771444716
Email: skala@whjlmech.com
Add:No.366 Heng'an Road, Hongshan District, Wuhan City, Hubei Province, China.
Follow Us
1024 }"> Products
Generator Garden Power Tool
1024 }"> About Us
Why Choose Us Certificates - Jlmech Development History Corporate Culture Company Photo Quality Management Partners OEM/ODM
1024 }"> Quick Navigation
Home About Us Products - Jlmech News Blog Solutions Cases Contact Us Sitemap
Copyright © Wuhan Jlmech Co., Ltd All rights reserved.
home
phone
E-Mail
inquiry
i.id !== notification.id)
},
}" @notify.window="add($event)" aria-live="polite" role="status">
