URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/6135HFG06_PSL.pdf
Accessed: 2026-11-14

PowerTech™ PSL

6135HFG06 Diesel Engine

Generator Drive Engine Specifications

                                                               Engine dimensions

                                                                    37.6 in                                   59.1 in

                                                                    (995 mm)                                  (1501 mm)

                                        6135HFC09 shown

                                                                                       61.1 in

Certifications                                                                    (1551 mm)

This model will fully meet EPA Final Tier 4 and CARB

emission regulations.

                                                                    Dimensions may vary according to options selected.          Call your distributor  for

                                                                    more information.

General data

Model                              6135HFG06                                           Length – mm (in) to rear of block        1501 (59.1)

Number of cylinders                6                                                   Width – mm (in)                          955 (37.6)

Displacement – L (cu in)           13.5 (824)                                          Height – mm (in)                         1551 (61.1)

Bore and Stroke – mm (in)          132 x 165 (5.2 x 6.5)                               Weight, dry – kg (lb)                    1500 (3307)

Engine Type                        In-line, 4-cycle

Aspiration                         Turbocharged and air-to-air  aftercooled

Performance          data range

Rated speed                        Engine  power                    Generator    Rated fan power              Power             Calculated generator set output

                            Prime                     Standby       efficiency                                factor            Prime             Standby

Hz (rpm)               kW          hp          kW               hp           %   kW             hp                        kWe*         kVA   kWe                 kVA

60 (1800)              432         579         473             634           93  24.7           33.1          0.8         379          473   417                 521

50 (1500)              389         521         427             572           93  22.2           29.8          0.8         341          426   376                 471

Prime power is the nominal power an engine is capable of                               Standby power is the maximum engine power available at

delivering with a variable load for an unlimited number of hours                       varying load factors for up to 200 hours per year when applied

per year when applied in conformance with ISO 8528-1. This                             in conformance with ISO 8528-1. This rating conforms to ISO

rating conforms to ISO3046 and SAE J1995.                                              3046 and SAE J1995. The calculated generator set rating range

                                                                                       for standby applications is based on minimum engine power

                                                                                       (nominal -5 percent) to provide 100 percent meet-or-exceed

                                                                                       performance for assembled standby generator sets.

                                                                                       *Electrical power is calculated from the typical generator efficiency and fan

                                                                                       power percentages shown. Applications may vary.
DOC catalyst        dimensions                                                 SCR catalyst dimensions

Size                      7                                                    Size                      7

Diameter – mm (in)        332 (13.1)                                           Diameter – mm (in)        386 (15.2)

Length – mm (in)          546 (21.5)                                           Length – mm (in)          856 (33.7)

Weight – kg (lb)          48.4 (107)                                           Weight – kg (lb)          47.2 (104)

See your John Deere Power Sy          stems engine   distributor  f  or  more

information on available filter       size options.

Features and benefits

DOC/SCR aftertreatment                                                         4-valve cylinder head

–– Theseenginesuse dieseloxidationcatalyst(DOC)andselective                   –– The4-valvecylinderheadprovidesexcellentairflowresultingin

    catalaytic reduction (SCR) technology to meet Final Tier 4 emission            greater low-speed torque and better transient response.

    regulations. They meet customer performance without the need               Air-to-air aftercooled

    for a diesel particulate filter (DPF).                                     –– Thisisthemostefficientmethodofcoolingintakeairtohelp

Big-engine durability                                                              reduce engine emissions while maintaining low-speed torque,

                                                                                   transient response time, and peak torque. It enables an engine

–– Heavy-dutycomponentsthatareusuallyfoundinourlarger                             to meet emissions regulations with better fuel economy and the

    engines are used throughout our generator drive engine line.                   lowest installed costs.

    Many of our DOC/SCR engines feature top-liner cooling, steel               Compact size

    pistons, and variable-speed fan drives.                                    –– Lowerinstalledcost

Series turbochargers                                                           –– Mountingpointsarethesameaspreviousenginemodels

––  Fresh air is first drawn into the low-pressure turbocharger (fixed        John Deere electronic engine controls

    geometry) and compressed to a higher pressure. The compressed

    air is then drawn into the high-pressure turbocharger (VGT), where         –– Enableslowidlespeedforreducedfuelconsumption

    the air is further compressed. The high-pressure air is then routed        –– Enablesswitchingbetween1500and1800RPMwithout

    through a charge air cooler and into the engine’s intake manifold.             reprogramming

    By splitting the work between two turbochargers, both can operate          –– Singleenginecontrolunit(ECU)managesboththeengineandthe

    at peak efficiency and at slower rotating speeds — lowering                    aftertreatment systems

    stress on turbocharger components and improving reliability.               –– Premiumsoftwareoptionintegrateswithequipment

    Series turbocharging delivers more boost pressure than single

    turbocharger configurations which results in higher power density,         Additional features

    improved low-speed torque, and improved high altitude operation.

Cooled exhaust gas recirculation (EGR)                                         –– Lowidlespeeds

–– EGRcoolsandmixesmeasuredamountsofcooledexhaustgas                          ––  Dual frequency 1500/1800 rpm

    with incoming fresh air to lower peak combustion temperatures,             ––  Gear-driven auxiliary drives and water pump

    thereby reducing NOx.                                                      ––  Self-adjusting poly-vee fan drive

                                                                               ––  Optional factory installed variable speed fan drive improves    fuel

Electronic unit injector (EUI) and engine control unit (ECU)                       economy and reduces noise levels

– The EUI fuel system provides higher injection pressures up to                ––  Single piece low friction steel pistons with integrated oil

    2,350 bar (34,000 psi). It also controls fuel injection timing and             cooling gallery

    provides precise control for start, duration, and end of injection.        ––  Directed top liner cooling

                                                                               ––  Low pressure fuel system with electrical transfer pump

                                                                                   “auto prime” feature

John Deere Power Systems     John Deere Power Systems                          All values at rated speed and power with standard options unless otherwise noted.

3801 W. Ridgeway Ave.        Orléans-Saran Unit                                Specifications and design subject to change without notice.

PO Box 5100                  La Foulonnerie – B.P. 11013

Waterloo, IA 50704-5100      45401 Fleury-les-Aubrais Cedex

Phone: 800.553.6446          France

Fax: 319.292.5075            Phone: +33 2 38 82 61 19

                             Fax: +33 2 38 84 62 66                                                                  Litho in U.S.A. (15-09) © 2015 JOHN DEERE

