URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/6090HFG84_A15.pdf
Accessed: 2026-11-14

PowerTech ™ E

6090HFG84 Diesel Engine

Generator Drive Engine Specifications

                                                                 Engine dimensions

                                     6090HFG84 shown

Certifications

EPA Tier 3

EU Stage III A

                                                                              Dimensions may vary according to options          selected. Call   your

                                                                              distributor for more information.

General data

Model                                          6090HFG84                            Length - mm (in) to rear of block               1208 (47.6)

Number of cylinders                            6                                    Width - mm (in)                                 630 (24.8)

Displacement - L (cu in)                       9.0 (549)                            Height-- mm (in)                                1113 (43.8)

Bore and Stroke-- mm (in)                      118.4 x 136 (4.66 x 5.35)            Weight, dry-- kg (lb)                           901 (1986)

Compression Ratio                              16.0 : 1

Engine Type                                    In-line, 4-Cycle

Aspiration                                     Turbocharged and air-to-air

                                               aftercooled

Performance data range

                                 Engine power                                 Rated  fan  power                              Calculated generator set output

Rated                     Prime                   Standby         Generator                           Power                  Prime                    Standby

speed                                                             efficiency                          factor

Hz(rpm)         kW               hp  kW                     hp            %   kW          hp                           kWe*         kVA          kWe           kVA

50(1500)        230-277    308-371   253-304             339-408  90-94       17.0        23               0.8         192-244  240-305          213-270      266-337

60(1800)        235-286    315-384   258-315             346-422  90-94       29.4        39               0.8         185-242  232-302          206-268      258-336

Prime power is the nominal power an engine is capable of                      Standby power is the maximum engine power available at

delivering with a variable load for an unlimited number of hours              varying load factors for up to 200 hours per year when applied

per year. This rating conforms to ISO3046 and SAE J1995.                      to conform with ISO 8528-1. This rating conforms to ISO 3046

                                                                              and SAE J1995. Calculated generator set rating range for

                                                                              standby applications is based on minimum engine power

                                                                              (nominal -5 percent) to provide 100 percent meet-or-exceed

                                                                              performance for assembled standby generator sets.

                                                                              *Electrical power is calculated from the typical generator

                                                                              efficiency and fan power percentages shown. Applications may

                                                                              vary.

                                                                                                                                Photographs may show non-standard equipment.
Features and benefits

Fixed Geometry Turbocharger                                                        Compact Size

- Fixedgeometryturbochargersaresizedforaspecificpowerrangeand                      - Horsepower/displacementratioisbest-in-class

optimized to provide excellent performance across the entire torque curve.         - Lowerinstalledcost

They are also designed to maximize fuel economy between the engine's rated         - Mountingpointsarethesameaspreviousenginemodels

speed and peak torque.

High Pressure Common Rail Fuel System and Engine                                   John Deere Electronic Engine Controls

Control Unit (ECU)                                                                 - Electronicenginecontrolsmonitorcriticalenginefunctions,providing

- TheHPCRfuelsystemprovidesvariablecommonrailpressure,multiple                     warning and/or shutdown to prevent costly engine repairs and eliminate the

injections, and higher injection pressures, up to 1,600 bar (23,000 psi). It also  need for add-on governing components, all lowering total installed costs.

controls fuel injection timing and provides precise control for the start,         Additional Features

duration, and end of injection.                                                    - Self-adjustingpoly-veefandrive

4-Valve Cylinder Head                                                              - Forged-steelconnectingrods

- The4-valvecylinderheadprovidesexcellentairflowwiththecross-flow                  - Replaceablewet-typecylinderliners

design.                                                                            - Either-sideservice

Air-to-Air Aftercooled                                                             - Geardrivenauxiliarydrive

- Thisisthemostefficientmethodofcoolingintakeairtohelpreduceengine

emissions. It enables an engine to meet emissions regulations with better

fuel economy and the lowest installed costs.

John Deere Power Systems         John Deere Power Systems                          All values at rated speed and power with standard options unless otherwise noted.

3801 W. Ridgeway Ave.            Usine de Saran                                    Specifications and design subject to change without notice.

PO Box 5100                      La Foulonnerie - B.P. 11.13

Waterloo, IA 50704-5100          45401 Fleury les Aubrais Cedex

Phone: 1-800-533-6446            France

Fax: 319.292.5075                Phone: 33.2.38.82.61.19                                                             Litho in U.S.A. (15-12) © 2015 JOHN DEERE

                                 Fax: 33.2.38.82.60.00

