URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/4045HFG82_A15.pdf
Accessed: 2026-11-14

PowerTech ™ E

4045HFG82 Diesel Engine

Generator Drive Engine Specifications

                                                                 Engine dimensions

                                     4045HFG82 shown

Certifications

EPA Tier 3

EU Stage III A

                                                                               Dimensions may vary according to options         selected. Call      your

                                                                               distributor for more information.

General data

Model                                          4045HFG82                              Length - mm (in) to rear of block                860 (33.9)

Number of cylinders                            4                                      Width - mm (in)                                  612 (24.1)

Displacement - L (cu in)                       4.5 (275)                              Height-- mm (in)                                 1039 (40.9)

Bore and Stroke-- mm (in)                      106 x 127 (4.17 x 5.00)                Weight, dry-- kg (lb)                            491 (1082)

Compression Ratio                              19.0 : 1

Engine Type                                    In-line, 4-cycle

Aspiration                                     Turbocharged and air-to-air

                                               aftercooled

Performance data range

                                 Engine power                                  Rated fan  power                                 Calculated generator set output

Rated                     Prime                   Standby         Generator                             Power                   Prime                    Standby

speed                                                             efficiency                            factor

Hz(rpm)         kW               hp  kW                     hp          %      kW         hp                             kWe*          kVA          kWe           kVA

50(1500)        76-112     102-150   83-123              111-165        88-92  7.0-9      9-12               0.8         59-97         73-121       65-107       81-134

60(1800)        77-115     103-154   85-126              114-169        88-92  10.3-15.5  14-21              0.8         54-96         68-120       61-107       76-133

Prime power is the nominal power an engine is capable of                       Standby power is the maximum engine power available at

delivering with a variable load for an unlimited number of hours               varying load factors for up to 200 hours per year when applied

per year. This rating conforms to ISO3046 and SAE J1995.                       to conform with ISO 8528-1. This rating conforms to ISO 3046

                                                                               and SAE J1995. Calculated generator set rating range for

                                                                               standby applications is based on minimum engine power

                                                                               (nominal -5 percent) to provide 100 percent meet-or-exceed

                                                                               performance for assembled standby generator sets.

                                                                               *Electrical power is calculated from the typical generator

                                                                               efficiency and fan power percentages shown. Applications may

                                                                               vary.

                                                                                                                                Photographs may show non-standard equipment.
Features and benefits

Fixed Geometry Turbocharger                                                        Air-to-Air Aftercooled

- Fixedgeometryturbochargersaresizedforaspecificpowerrangeand                      - Thisisthemostefficientmethodofcoolingintakeairtohelpreduceengine

optimized to provide excellent performance across the entire torque curve.         emissions. It enables an engine to meet emissions regulations with better

They are also designed to maximize fuel economy between the engine's rated         fuel economy and the lowest installed costs.

speed and peak torque.                                                             Compact Size

Turbocharged                                                                       - Horsepower/displacementratioisbest-in-class

- Inturbochargedengines,theairispre-compressed.Duetothehigher                      - Lowerinstalledcost

pressure, more air is supplied into the combustion chamber, allowing a             - Mountingpointsarethesameaspreviousenginemodels

corresponding increase in fuel injection, which results in greater engine

output.                                                                            Electronic Engine Controls

High-Pressure Common-Rail (HPCR) and Engine                                        - Electronicenginecontrolsmonitorcriticalenginefunctions,providing

Control Unit (ECU)                                                                 warning and/or shutdown to prevent costly engine repairs and eliminate the

- TheHPCRfuelsystemprovidesvariablecommonrailpressure,multiple                     need for add-on governing components, all lowering total installed costs.

injections, and higher injection pressures, up to 1,600 bar (23,000 psi). It also  Electronic Engine Controls

controls fuel injection timing and provides precise control for the start,         - Electronicenginecontrolsmonitorcriticalenginefunctions,providing

duration, and end of injection.                                                    warning and/or shutdown to prevent costly engine repairs and eliminate the

2-Valve Cylinder Head                                                              need for add-on governing components, all lowering total installed costs.

- Cross-flowheaddesignprovidesexcellentbreathingfromalower-cost2-

valve cylinder head.

John Deere Power Systems         John Deere Power Systems                          All values at rated speed and power with standard options unless otherwise noted.

3801 W. Ridgeway Ave.            Usine de Saran                                    Specifications and design subject to change without notice.

PO Box 5100                      La Foulonnerie - B.P. 11.13

Waterloo, IA 50704-5100          45401 Fleury les Aubrais Cedex

Phone: 1-800-533-6446            France

Fax: 319.292.5075                Phone: 33.2.38.82.61.19                                                   Litho in U.S.A. (15-12) © 2015 JOHN DEERE

                                 Fax: 33.2.38.82.60.00

