URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/6068HFG06_PSL.pdf
Accessed: 2026-11-14

PowerTech™ PSL

6068HFG06 Diesel Engine

Generator Drive Engine Specifications

                                                                      Engine dimensions

                                                                                   30.7 in                             44.9 in

                                                                                (780 mm)                               (1140 mm)

                                           6068HFC09 shown                                   47.4 in

                                                                                            (1205 mm)

Certifications

This model will fully meet EPA  Final  Tier 4 and CARB

emission regulations.

                                                                          Dimensions may vary according to options selected.               Call your    distributor  for

                                                                          more information.

General data

Model                                  6068HFG06                                                Length – mm (in) to rear of block          1140 (44.9)

Number of cylinders                    6                                                        Width – mm (in)                            780 (30.7)

Displacement – L (cu in)               6.8 (415)                                                Height – mm (in)                           1205 (47.4)

Bore and Stroke – mm (in)              106 x 127 (4.2 x 5.0)                                    Weight, dry – kg (lb)                      785 (1731)

Engine Type                            In-line, 4-cycle

Aspiration                             Turbocharged and air-to-air    aftercooled

Performance data range

Rated speed                            Engin  e  power                          Generator   Rated fan power            Power               Calculated generator set output

                           Prime                         Sta  n  dby            efficiency                             factor              Prime             Standby

Hz (rpm)               kW              hp         kW                  hp           %        kW           hp                        kWe*           kVA   kWe                 kVA

60 (1800)         197 – 219 265 – 294            216 & 240       290 – 3  2  2     91       13.0 – 14.4  17.4 – 19.3   0.8         168 – 187 210 – 233 185 – 205 231 – 257

50 (1500)** 167 –187 224 –251                    183 & 205       245 – 2  7  5     91       11.0 – 12.3  14.7 – 16.5   0.8         142 – 159 178 – 199 157 – 175 196 – 219

Prime power is the nominal power an engine is capable of                                     Standby power is the maximum engine power available at varying

delivering with a variable load for an unlimited number of hours                             load factors for up to 200 hours per year when applied in conformance

per year when applied in conformance with ISO 8528-1. This                                   with ISO 8528-1. This rating conforms to ISO 3046 and SAE J1995. The

rating conforms to ISO3046 and SAE J1995.                                                    calculated generator set rating range for standby applications is based

                                                                                             on minimum engine power (nominal -5 percent) to provide 100 percent

                                                                                             meet-or-exceed performance for assembled standby generator sets.

*Electrical power is calculated from the typical generator efficiency and fan power percentages shown. Applications may vary.

**Performance information for 1500 rpm is preliminary data and is subject to change without notice.

DOC catalyst         dimensions                                                                 SCR catalyst dimensions

Size                       5                                                                    Size                        5

Diameter – mm (in)         259.3 (10.21)                                                        Diameter – mm (in)          360.68 (14.2)

Length – mm (in)           572.85 (22.55)                                                       Length – mm (in)            784.86 (30.9)

Weight – kg (lb)           23.48 (52)                                                           Weight – kg (lb)            47.17 (104)

See your John Deere Power Systems engine distributor for more information on available filter size options.
Features and benefits

DOC/SCR aftertreatment                                                   High-pressure common-rail (HPCR) and engine control

–– Theseenginesuse dieseloxidationcatalyst(DOC)andselective             unit (ECU)

    catalaytic reduction (SCR) technology to meet Final Tier 4 emission  –– TheHPCRfuelsystemprovidesvariablecommon-railpressure,

    regulations. They meet customer performance without the need         multiple injections, and higher injection pressures up to 2,500

    for a diesel particulate filter (DPF).                               bar (36,000 psi). It also controls fuel injection timing and provides

                                                                         precise control for the start, duration, and end of injection.

Big-engine durability                                                    4-valve cylinder head

–– Heavy-dutycomponentsthatareusuallyfoundinourlarger

    engines are used throughout our generator drive engine line.         –– The4-valvecylinderheadprovidesexcellentairflowresultingin

    Many of our DOC/SCR engines feature top-liner cooling, steel         greater low-speed torque and better transient response time by

    pistons, and variable-speed fan drives.                              utilizing a cross-flow design.

Series turbochargers                                                     Air-to-air aftercooled

––  Fresh air is first drawn into the low-pressure turbocharger (fixed  –– Thisisthemostefficientmethodofcoolingintakeairtohelp

    geometry) and compressed to a higher pressure. The compressed        reduce engine emissions while maintaining low-speed torque,

    air is then drawn into the high-pressure turbocharger (VGT),         transient response time, and peak torque. It enables an engine

    where the air is further compressed. The high-pressure air is then   to meet emissions regulations with better fuel economy and the

    routed through a charge air cooler and into the engine’s intake      lowest installed costs.

    manifold. By splitting the work between two turbochargers, both      Compact size

    can operate at peak efficiency and at slower rotating speeds

    — lowering stress on turbocharger components and improving           –– Lowerinstalledcost

    reliability. Series turbocharging delivers more boost pressure       –– Mountingpointsarethesameaspreviousenginemodels

    than single turbocharger configurations which results in higher

    power density, improved low-speed torque, and improved high          John Deere electronic engine controls

    altitude operation.                                                  –– Enableslowidlespeedforreducedfuelconsumption

Cooled exhaust gas recirculation (EGR)                                   –– Enablesswitchingbetween1500and1800RPMwithout

–– EGRcoolsandmixesmeasuredamountsofcooledexhaustgas                    reprogramming

    with incoming fresh air to lower peak combustion temperatures,       –– Singleenginecontrolunit(ECU)managesboththeengineandthe

    thereby reducing NOx.                                                aftertreatment systems

Diesel Oxidation Catalyst (DOC)                                          –– Premiumsoftwareoptionintegrateswithequipment

–– PowerTechPSL6.8LengineforFinalTier4producenear-zerolevels            Additional features

    of particulate matter (PM) without a filter thanks to an optimized   –– Lowidlespeeds

    combustion system and engine calibration. Remaining PM and

    other hydrocarbons are oxidized passively in a flow-through DOC.     –– Dualfrequency1500/1800rpm

                                                                         –– Glowplugs

                                                                         –– 500-houroilchange

                                                                         –– Self-adjustingpoly-veefandrive

                                                                         –– Optionalfactoryinstalledvariablespeedfandriveimprovesfuel

                                                                         economy and reduces noise levels

                                                                         –– RHandLHenginemountedfuelfilters

                                                                         –– Replaceable(wet)cylinderlinerswithdirectedtoplinercooling

                                                                         –– Lowpressurefuelsystemwithelectricaltransferpumpand“auto

                                                                         prime” feature

John Deere Power Systems   John Deere Power Systems                      All values at rated speed and power with standard options unless otherwise noted.

3801 W. Ridgeway Ave.      Usine de Saran                                Specifications and design subject to change without notice.

PO Box 5100                La Foulonnerie - B.P. 11.13

Waterloo, IA 50704-5100    45401 Fleury les Aubrais Cedex

Phone: 800.553.6446        France

Fax: 319.292.5075          Phone: 33.2.38.82.61.19

                           Fax: 33.2.38.82.60.00                                                         Litho in U.S.A. (15-04) © 2015 JOHN DEERE

