URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/6068HFG05_PVL.pdf
Accessed: 2026-11-14

PowerTech™ PVL

6068HFG05 Diesel Engine

Generator Drive Engine Specifications

                                                                   Engine dimensions

                                                                             28.3 in                                44.9 in

                                                                             (720 mm)                               (1140 mm)

                                      6068HFC08 shown

Certifications                                                                            51.8 in

                                                                                         (1315 mm)

This model will fully meet EPA Final Tier 4 and CARB

emission regulations.

                                                                       Dimensions may vary according to options selected.             Call your    distributor  for

                                                                       more information.

General data

Model                             6068HFG05                                                  Length – mm (in) to rear of block        1140 (44.9)

Number of cylinders               6                                                          Width – mm (in)                          720 (28.3)

Displacement – L (cu in)          6.8 (415)                                                  Height – mm (in)                         1315 (51.8)

Bore and Stroke – mm (in)         106 x 127 (4.2 x 5.0)                                      Weight, dry – kg (lb)                    770 (1698)

Engine Type                       In-line, 4-cycle

Aspiration                        Turbocharged and air-to-air      aftercooled

Performance data range

Rated speed                       Engin  e  power                            Generator   Rated fan power            Power             Calculated generator set output

                           Prime                      Sta  n  dby            efficiency                             factor            Prime             Standby

Hz (rpm)               kW         hp         kW                    hp           %        kW          hp                         kWe*         kVA   kWe                 kVA

60 (1800)    146–176 196–235                 160 & 192        215 – 2  5  7     90       9.0 – 10.8  12.0 – 14.4    0.8         124–148 154–185 136–163 170–204

50 (1500)** 146–151 196–202                  160 & 165        215 – 2  2  1     90       9.0 – 9.2   12.0 – 12.4    0.8         124–127 154 – 159 136 – 140 170 – 175

Prime power is the nominal power an engine is capable of                                  Standby power is the maximum engine power available at

delivering with a variable load for an unlimited number of hours                          varying load factors for up to 200 hours per year when applied

per year when applied in conformance with ISO 8528-1. This                                in conformance with ISO 8528-1. This rating conforms to ISO

rating conforms to ISO3046 and SAE J1995.                                                 3046 and SAE J1995. The calculated generator set rating range

                                                                                          for standby applications is based on minimum engine power

                                                                                          (nominal -5 percent) to provide 100 percent meet-or-exceed

                                                                                          performance for assembled standby generator sets.

                                                                                          *Electrical power is calculated from the typical generator efficiency and fan

                                                                                          power percentages shown. Applications may vary.

                                                                                          **Performance information for 1500 rpm is preliminary data and is subject to

                                                                                          change without notice.
DOC catalyst        dimensions                                             SCR catalyst dimensions

Size                      5                                                Size                    5

Diameter – mm (in)        259.3 (10.21)                                    Diameter – mm (in)      360.68 (14.2)

Length – mm (in)          572.85 (22.55)                                   Length – mm (in)        784.86 (30.9)

Weight – kg (lb)          23.48 (52)                                       Weight – kg (lb)        47.17 (104)

See your John Deere Power Systems engine       distributor   f  or  more

information on available filter size options.

Features and benefits

DOC/SCR aftertreatment                                                     4-valve cylinder head

–– Theseenginesuse dieseloxidationcatalyst(DOC)andselective               –– The4-valvecylinderheadprovidesexcellentairflowresultingin

catalaytic reduction (SCR) technology to meet Final Tier 4 emission        greater low-speed torque and better transient response time by

regulations. They meet customer performance without the need               utilizing a cross-flow design.

for a diesel particulate filter (DPF).                                     Air-to-air aftercooled

Big-engine durability                                                      –– Thisisthemostefficientmethodofcoolingintakeairtohelpreduce

–– Heavy-dutycomponentsthatareusuallyfoundinourlarger                     engine emissions while maintaining low-speed torque, transient

engines are used throughout our generator drive engine line.               response time, and peak torque. It enables an engine to meet

Many of our DOC/SCR engines feature top-liner cooling, steel               emissions regulations with better fuel economy and the lowest

pistons, and variable-speed fan drives.                                    installed costs.

Variable geometry turbocharger (VGT)                                       Compact size

–– Variesexhaustpressurebasedonloadandspeedtoensureproper                 –– Lowerinstalledcost

EGR flow. The combination of the cooled EGR and VGT provide low-           –– Mountingpointsarethesameaspreviousenginemodels

speed torque, quicker transient response, higher-peak torque, and

world-class fuel economy.                                                  John Deere electronic engine controls

Cooled exhaust gas recirculation (EGR)                                     –– Enableslowidlespeedforreducedfuelconsumption

–– EGRcoolsandmixesmeasuredamountsofcooledexhaustgaswith                  –– Enablesswitchingbetween1500and1800RPMwithout

incoming fresh air to lower peak combustion temperatures, thereby          reprogramming

reducing NOx.                                                              –– Singleenginecontrolunit(ECU)managesboththeengineandthe

High-pressure common-rail (HPCR) and engine control unit                   aftertreatment systems

(ECU)                                                                      –– Premiumsoftwareoptionintegrateswithequipment

–– TheHPCRfuelsystemprovidesvariablecommon-railpressure,                  Additional features

multiple injections, and higher injection pressures up to 2,500 bar        –– Lowidlespeeds

(36,000 psi). It also controls fuel injection timing and provides precise  –– Dualfrequency1500/1800rpm

control for the start, duration, and end of injection.

                                                                           –– Glowplugs

                                                                           –– 500-houroilchange

                                                                           –– Self-adjustingpoly-veefandrive

                                                                           –– Optionalfactoryinstalledvariablespeedfandriveimprovesfuel

                                                                           economy and reduces noise levels

                                                                           –– RHandLHenginemountedfuelfilters

                                                                           –– Replaceable(wet)cylinderliners

                                                                           –– Lowpressurefuelsystemwithelectricaltransferpump“autoprime”

                                                                           feature

John Deere Power Systems     John Deere Power Systems                      All values at rated speed and power with standard options unless otherwise noted.

3801 W. Ridgeway Ave.        Usine de Saran                                Specifications and design subject to change without notice.

PO Box 5100                  La Foulonnerie - B.P. 11.13

Waterloo, IA 50704-5100      45401 Fleury les Aubrais Cedex

Phone: 800.553.6446          France

Fax: 319.292.5075            Phone: 33.2.38.82.61.19

                             Fax: 33.2.38.82.60.00                                                              Litho in U.S.A. (15-04) © 2015 JOHN DEERE

