URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/4045HFG04_PWL.pdf
Accessed: 2026-11-14

PowerTech ™ PWL

4045HFG04 Diesel Engine

Generator Drive Engine Specifications

                                                                  Engine dimensions

                                            4045HFG04 shown

Emissions

CARB

EPA Tier 4

                                                                                 Dimensions may vary according to options           selected. Call      your

                                                                                 distributor for more information.

General data

Model                                    4045HFG04                                        Length - mm (in) to rear of block                870 (34.3)

Number of cylinders                      4                                                Width - mm (in)                                  650 (25.6)

Displacement - L (cu in)                 4.5 (275)                                        Height-- mm (in)                                 1050 (41.3)

Bore and Stroke-- mm (in)                106 x 127 (4.17 x 5.00)                          Weight, dry - kg (lb)                            550 (1213)

Compression Ratio                        17.0 : 1

Engine Type                              In-line, 4-cycle

Aspiration                               Turbocharged and air-to-

                                         air aftercooled

Performance data range

                                 Engine power                                    Rated fan power                                    Calculated generator set output

Rated                     Prime                     Standby          Generator                                   Power              Prime                    Standby

speed                                                                efficiency                                  factor

Hz(rpm)      kW                  hp         kW               hp      %           kW       hp                                 kWe*          kVA          kWe           kVA

60(1800)     61-90               82-122     67-99            90-133  88-92       4.7-6.9  6.3-9.3                0.8         50-77         62-96        55-85        69-106

Prime power is the nominal power an engine is capable of                         Standby power is the maximum engine power available at

delivering with a variable load for an unlimited number of hours                 varying load factors for up to 200 hours per year when applied

per year. This rating conforms to ISO3046 and SAE J1995.                         to conform with ISO 8528-1. This rating conforms to ISO 3046

                                                                                 and SAE J1995. Calculated generator set rating range for

                                                                                 standby applications is based on minimum engine power

                                                                                 (nominal -5 percent) to provide 100 percent meet-or-exceed

                                                                                 performance for assembled standby generator sets.

                                                                                 *Electrical power is calculated from the typical generator

                                                                                 efficiency and fan power percentages shown. Applications may

                                                                                 vary.

                                                                                                                                    Photographs may show non-standard equipment.
DOC Dimensions                                                                    SCR Catalyst        Dimensions

Size                              2                                               Size                                3

Diameter - mm (in)                209.1 (8.2)                                     Diameter - mm (in)                  318 (12.5)

Length - mm (in)                  431 (17.0)                                      Length - mm (in)                    638 (25.1)

Weight - kg (lb)                  14.9 (32.8)                                     Weight - kg (lb)                    34 (75.0)

See your John Deere Power Systems engine          distributor         for   more

information on available filter size options.

Features and Benefits

Wastegated Turbocharger                                                           4-Valve Cylinder Head

- Wastegatedturbochargersaredesignedtodevelopmoreairflowatlower                   - The4-valvecylinderheadprovidesexcellentairflowresultingingreaterlow-

engine speeds to improve low-speed torque. The wastegate control device           speed torque and better transient response time by utilizing a cross-flow

bleeds off a portion of the exhaust flow at higher engine speeds. Wastegated      design.

turbos deliver improved transient response and higher peak torque without         Air-to-Air Aftercooled

compromising engine envelope size. They also provide the lowest installed

cost across a given power range.                                                  - Thisisthemostefficientmethodofcoolingintakeairtohelpreduceengine

Cooled Exhaust Gas Recirculation (EGR)                                            emissions while maintaining low-speed torque, transient response time, and

- EGRcoolsandmixesmeasuredamountsofcooledexhaustgaswithincoming                   peak torque. It enables an engine to meet emissions regulations with better

                                                                                  fuel economy and the lowest installed costs.

fresh air to lower peak combustion temperatures, thereby reducing NOx.            Compact Size

Diesel Oxidation Catalyst (DOC)                                                   - Lowerinstalledcost

- PowerTechPWL4.5LenginesforFinalTier4/StageIVproducenear-zero                    - Mountingpointsarethesameaspreviousenginemodels

levels of particulate matter (PM) without a filter thanks to an optimized

combustion system and engine calibration. Remaining PM and other                  John Deere Electronic Engine Controls

hydrocarbons are oxidized passively in a flow-through DOC without the need        - Fasterenginecontrolunit(ECU)managesboththeengineandthe

for regeneration.                                                                 aftertreatment

High-Pressure Common-Rail (HPCR) and Engine                                       - Premiumsoftwareoptionintegrateswithequipmentorvehiclestoreduce

Control Unit (ECU)                                                                engineering and installation costs

- TheHPCRfuelsystemprovidesvariablecommon-railpressure,multiple                   - Electronicenginecontrolscanbeengineorremotemounted

injections, and higher injection pressures up to 2,500 bar (36,000 psi). It also  Additional Features

controls fuel injection timing and provides precise control for the start,

duration, and end of injection.                                                   - Gear-drivenauxillarydrives

Selective Catalytic Reduction (SCR)                                               - 500-houroilchange

- JohnDeereenginesfeatureanSCRsystemthatutilizesaurea-basedadditive,              - Self-adjustingpoly-veefandrive

sometimes referred to as diesel exhaust fluid (DEF). The ammonia in the urea      - Optionalfactoryinstalledvariable-speedfandriveimprovesfueleconomy

reacts with engine exhaust gases in the SCR catalyst to reduce NOx —              and reduces noise levels

converting it to nitrogen and water vapor.                                        - RHandLHengine-mountedfinalfuelfilters

                                                                                  - Replaceable(wet)cylinderliners

                                                                                  - Low-pressurefuelsystemwithelectricaltransferpumpand"auto-prime"

                                                                                  feature

John Deere Power Systems          John Deere Power Systems                        All values at rated speed and power with standard options unless otherwise noted.

3801 W. Ridgeway Ave.             Usine de Saran                                  Specifications and design subject to change without notice.

PO Box 5100                       La Foulonnerie - B.P. 11.13

Waterloo, IA 50704-5100           45401 Fleury les Aubrais Cedex

Phone: 1-800-533-6446             France

Fax: 319.292.5075                 Phone: 33.2.38.82.61.19                                                             Litho in U.S.A. (16-10) © 2016 JOHN DEERE

                                  Fax: 33.2.38.82.60.00

