URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/6090HFG06_PSL.pdf
Accessed: 2026-11-14

PowerTech™ PSL

6090HFG06 Diesel Engine

Generator Drive Engine Specifications

                                                                  Engine dimensions

                                                                               34.6 in                                       52.2 in

                                                                               (879 mm)                                      (1326 mm)

                                         6090HFC09 shown

   Certifications                                                                                     49.8 in

                                                                                               (1266 mm)

   This model will fully meet EPA Final Tier 4 and CARB

   emission regulations.

                                                                       Dimensions may vary according to options selected.                 Call your distributor  for

                                                                       more information.

   General data

   Model                             6090HFG06                                               Length – mm (in) to rear of block            1326 (52.2)

   Number of cylinders               6                                                       Width – mm (in)                              879 (34.6)

   Displacement – L (cu in)          9.0 (549)                                               Height – mm (in)                             1266 (49.8)

   Bore and Stroke – mm (in)         118.4 x 136 (4.7 x 5.4)                                 Weight, dry – kg (lb)                        1096.8 (2418)

   Engine Type                       In-line, 4-cycle

   Aspiration                        Turbocharged and air-to-air  aftercooled

   Performance data range

   Rated speed                       Engine  power                       Generator       Rated fan power             Power                Calculated generator set output

                              Prime                      Standby         efficiency                                  factor               Prime               Standby

   Hz (rpm)               kW         hp         kW                hp           %         kW                    hp               kWe*             kVA     kWe               kVA

   60 (1800)    250 – 298 335 – 400             273 – 326     366 – 437        91        16.4 – 19.6  22.0 – 26.2    0.8        212 – 254 265 – 317 234 – 279 292 – 349

   60 (1800)†             —          —          345               463          91        20.7                  27.8  0.8              ­—         —       295               369

   50 (1500)** 250 – 256 335 – 343              273 – 280 366 – 375            91        16.4 – 16.8  22.0 – 22.5    0.8        212 – 215 265 – 269 234 – 237 292 – 296

†  345 kW rating is standby only.

Prime power is the nominal power an engine is capable of                                  Standby power is the maximum engine power available at

delivering with a variable load for an unlimited number of hours                          varying load factors for up to 200 hours per year when applied

per year when applied in conformance with ISO 8528-1. This                                in conformance with ISO 8528-1. This rating conforms to ISO

rating conforms to ISO3046 and SAE J1995.                                                 3046 and SAE J1995. The calculated generator set rating range

                                                                                          for standby applications is based on minimum engine power

                                                                                          (nominal -5 percent) to provide 100 percent meet-or-exceed

                                                                                          performance for assembled standby generator sets.

                                                                                          *Electrical power is calculated from the typical generator efficiency and fan

                                                                                          power percentages shown. Applications may vary.

                                                                                          **Performance information for 1500 rpm is preliminary data and is subject to

                                                                                          change without notice.
DOC catalyst        dimensions                                                   SCR catalyst dimensions

Size                      5                                                      Size                      5

Diameter – mm (in)        259.3 (10.21)                                          Diameter – mm (in)        360.88 (14.2)

Length – mm (in)          572.85 (22.55)                                         Length – mm (in)          784.86 (30.9)

Weight – kg (lb)          23.48 (52)                                             Weight – kg (lb)          47.17 (104)

See your John Deere Power Systems engine       distributor          f  or  more

information on available filter size options.

Features and benefits

DOC/SCR aftertreatment                                                           4-valve cylinder head

–– Theseenginesuse dieseloxidationcatalyst(DOC)andselective                     –– The4-valvecylinderheadprovidesexcellentairflowresultingin

    catalaytic reduction (SCR) technology to meet Final Tier 4 emission              greater low-speed torque and better transient response.

    regulations. They meet customer performance without the need                 Air-to-air aftercooled

    for a diesel particulate filter (DPF).                                       –– Thisisthemostefficientmethodofcoolingintakeairtohelp

Big-engine durability                                                                reduce engine emissions while maintaining low-speed torque,

                                                                                     transient response time, and peak torque. It enables an engine

–– Heavy-dutycomponentsthatareusuallyfoundinourlarger                               to meet emissions regulations with better fuel economy and the

    engines are used throughout our generator drive engine line.                     lowest installed costs.

    Many of our DOC/SCR engines feature top-liner cooling, steel                 Compact size

    pistons, and variable-speed fan drives.                                      –– Lowerinstalledcost

Series turbochargers                                                             –– Mountingpointsarethesameaspreviousenginemodels

––  Fresh air is first drawn into the low-pressure turbocharger (fixed          John Deere electronic engine controls

    geometry) and compressed to a higher pressure. The compressed

    air is then drawn into the high-pressure turbocharger (VGT), where           –– Enableslowidlespeedforreducedfuelconsumption

    the air is further compressed. The high-pressure air is then routed          –– Enablesswitchingbetween1500and1800RPMwithout

    through a charge air cooler and into the engine’s intake manifold.               reprogramming

    By splitting the work between two turbochargers, both can operate            –– Singleenginecontrolunit(ECU)managesboththeengineandthe

    at peak efficiency and at slower rotating speeds — lowering                      aftertreatment systems

    stress on turbocharger components and improving reliability.                 –– Premiumsoftwareoptionintegrateswithequipment

    Series turbocharging delivers more boost pressure than single

    turbocharger configurations which results in higher power density,           Additional features

    improved low-speed torque, and improved high altitude operation.

Cooled exhaust gas recirculation (EGR)                                           –– Lowidlespeeds

–– EGRcoolsandmixesmeasuredamountsofcooledexhaustgas                            ––  Dual frequency 1500/1800 rpm

    with incoming fresh air to lower peak combustion temperatures,               ––  Gear-driven auxiliary drives and water pump

    thereby reducing NOx.                                                        ––  Self-adjusting poly-vee fan drive

High-pressure common-rail (HPCR) and engine control                              ––  Optional factory installed variable speed fan drive improves    fuel

unit (ECU)                                                                           economy and reduces noise levels

–– TheHPCRfuelsystemprovidesvariablecommon-railpressure,                        ––  Single piece low friction steel pistons with integrated oil

    multiple injections, and higher injection pressures up to 2,500                  cooling gallery

    bar (36,000 psi). It also controls fuel injection timing and provides        ––  Directed top liner cooling

    precise control for the start, duration, and end of injection.               ––  Low pressure fuel system with electrical transfer pump

                                                                                     “auto prime” feature

John Deere Power Systems     John Deere Power Systems                            All values at rated speed and power with standard options unless otherwise noted.

3801 W. Ridgeway Ave.        Usine de Saran                                      Specifications and design subject to change without notice.

PO Box 5100                  La Foulonnerie - B.P. 11.13

Waterloo, IA 50704-5100      45401 Fleury les Aubrais Cedex

Phone: 800.553.6446          France

Fax: 319.292.5075            Phone: 33.2.38.82.61.19

                             Fax: 33.2.38.82.60.00                                                                      Litho in U.S.A. (15-04) © 2015 JOHN DEERE

