URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/6135HF485_S.pdf
Accessed: 2026-11-14

PowerTech ™ Plus

6135HF485 Diesel Engine

Generator Drive Engine Specifications

                                                                 Engine dimensions

                                     6135HF485 shown

Certifications

CARB

EPA Tier 3

                                                                               Dimensions may vary according to options selected. Call your

                                                                               distributor for more information.

General data

Model                                          6135HF485                               Length - mm (in) to rear of block               1334 (52.5)

Number of cylinders                            6                                       Width - mm (in)                                 855 (33.7)

Displacement - L (cu in)                       13.5 (824)                              Height-- mm (in)                                1512 (59.5)

Bore and Stroke-- mm (in)                      132 x 165 (5.20 x 6.50)                 Weight, dry-- kg (lb)                           1493 (3291)

Compression Ratio                              16.0:1

Engine Type                                    In-line, 4-Cycle

Aspiration                                     Turbocharged and air-to-air

                                               aftercooled

Performance data range

                                 Engine power                                  Rated fan power                                  Calculated generator set output

Rated                     Prime                   Standby        Generator                               Power                  Prime                    Standby

speed                                                            efficiency                              factor

Hz(rpm)      kW                  hp  kW                     hp          %      kW      hp                                 kWe*         kVA          kWe           kVA

60(1800)     311-419       417-562   345-460           463-617          90-94  18.98-  25-34                  0.8         264-372  330-465          293-409      367-511

                                                                               25.3

Prime power is the nominal power an engine is capable of                       Standby power is the maximum engine power available at

delivering with a variable load for an unlimited number of hours               varying load factors for up to 200 hours per year when applied

per year. This rating conforms to ISO3046 and SAE J1995.                       to conform with ISO 8528-1. This rating conforms to ISO 3046

                                                                               and SAE J1995. Calculated generator set rating range for

                                                                               standby applications is based on minimum engine power

                                                                               (nominal -5 percent) to provide 100 percent meet-or-exceed

                                                                               performance for assembled standby generator sets.

                                                                               *Electrical power is calculated from the typical generator

                                                                               efficiency and fan power percentages shown. Applications may

                                                                               vary.                                               Photographs may show non-standard equipment.
Features and benefits

4-Valve Cylinder Head                                                              Compact Size

- The4-valvecylinderheadprovidesexcellentairflow                                   - Horsepower/displacementratioisbest-in-class

- Crossflowdesign                                                                  - Lowerinstalledcost

Electronic Unit Injector (EUI) and Engine Control Unit                             - MountingpointsarethesameasTier2/StageIIenginemodels

(ECU)                                                                              John Deere Electronic Engine Controls

- TheHPCRfuelsystemprovidesvariablecommonrailpressure,multiple                     - Monitorscriticalenginefunctions providingwarningand/orshutdownto

injections, and higher injection pressures, up to 1,600 bar (23,000 psi). It also  prevent costly engine repairs;eliminates need for add-on governing

controls fuel injection timing and provides precise control for the start,         components; all lowering total installed costs. Snapshot diagnostic data that

duration, and end of injection.                                                    can be retrieved using commonly available diagnostic service tools

Cooled Exhaust Gas Recirculation-EGR                                               - Newcommonwiring interfaceconnectorforvehiclesoravailableOEM

- Coolsandmixesmeasuredamountsofcooledexhaustgaswithincoming                       instrumentation packages; new solid conduit and "T" connectors to reduce

fresh air to lower peak combustion temperatures, thereby reducing NOx              wiring stress, greater durability and improved appearance

Va riable Geometry Turbocharger-VGT                                                - FactoryinstalledenginemountedECUorremotemountedECU,wiring

                                                                                   harness and associated components

- VariesexhaustpressurebasedonloadandspeedtoinsureproperEGR flow,                  - Industry standardSAEJ1939interfacewhichcommunicateswithother

quicker transient response for exceptional block-loading, and best-in-class        vehicle systems, eliminating redundant sensors and reducing vehicle

fuel economy                                                                       installed cost

Air-to-Air Aftercooled                                                             Additional Features

- Thisisthemostefficientmethodofcoolingintakeairtohelpreduce engine                - Selfadjustingpoly-veefandrive

emissions while maintaining low-speed torque, transient response time, and         - R.H.andL.H.engine-mountedfuelfilters

peak torque. It enables an engine to meet emissions regulations with better

fuel economy and the lowest installed costs                                        - Low-pressurefuelsystemwith"auto-prime"feature

                                                                                   - Directedtop-linercooling

                                                                                   - 500-houroilchange

John Deere Power Systems         John Deere Power Systems                          All values at rated speed and power with standard options unless otherwise noted.

3801 W. Ridgeway Ave.            Usine de Saran                                    Specifications and design subject to change without notice.

PO Box 5100                      La Foulonnerie - B.P. 11.13

Waterloo, IA 50704-5100          45401 Fleury les Aubrais Cedex

Phone: 1-800-533-6446            France

Fax: 319.292.5075                Phone: 33.2.38.82.61.19                                                            Litho in U.S.A. (15-11) © 2015 JOHN DEERE

                                 Fax: 33.2.38.82.60.00

