URL: https://www.deere.com/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/6135HFG75_A.pdf
Accessed: 2026-11-14

PowerTech ™ E

6135HFG75 Diesel Engine

Generator Drive Engine Specifications

                                                               Engine dimensions

                                        6135HFG75 shown

Emissions

EPA Tier 2

EPA Tier 3

                                                                           Dimensions may vary according to options        selected. Call      your

                                                                           distributor for more information.

General data

Model                                6135HFG75                                    Length - mm (in) to rear of block               1362 (53.6)

Number of cylinders                  6                                            Width - mm (in)                                 857 (33.7)

Displacement - L (cu in)             13.5 (824)                                   Height-- mm (in)                                1210 (47.6)

Bore and Stroke-- mm (in)            132 x 165 (5.20 x 6.50)                      Weight, dry - kg (lb)                           1334 (2941)

Compression Ratio                    16.0 : 1

Engine Type                          In-line, 4-cycle

Aspiration                           Turbocharged and air-to-

                                     air aftercooled

Performance data range

                                 Engine power                              Rated fan power                                 Calculated generator set output

Rated                     Prime                  Standby       Generator                                 Power             Prime                    Standby

speed                                                          efficiency                                factor

Hz(rpm)      kW                  hp     kW                hp   %           kW     hp                                 kWe*         kVA          kWe           kVA

60(1800)           0             0      755               563  91-95       22.5   30                     0.8         --           --           492-513      615-642

Prime power is the nominal power an engine is capable of                   Standby power is the maximum engine power available at

delivering with a variable load for an unlimited number of hours           varying load factors for up to 200 hours per year when applied

per year. This rating conforms to ISO3046 and SAE J1995.                   to conform with ISO 8528-1. This rating conforms to ISO 3046

                                                                           and SAE J1995. Calculated generator set rating range for

                                                                           standby applications is based on minimum engine power

                                                                           (nominal -5 percent) to provide 100 percent meet-or-exceed

                                                                           performance for assembled standby generator sets.

                                                                           *Electrical power is calculated from the typical generator

                                                                           efficiency and fan power percentages shown. Applications may

                                                                           vary.

                                                                                                                           Photographs may show non-standard equipment.
Features and Benefits

Fixed Geometry Turbocharger                                         EUI Fuel System

- Fixedgeometryturbochargersarepreciselymatchedtothepowerleveland   - Electronicunitinjector(EUI)fuelsystemprovidesvariablecommonrail

application                                                         pressure, multiple injections, and higher injection pressures up to 2,000 bar

4-Valve Cylinder Head                                               (29,000 psi). It also controls fuel injection timing and provides precise control

                                                                    for start, duration, and end of injection

- Providesexcellentairflowresultinginbettertransientresponse        John Deere Electronic Engine Controls

- Cross-flowdesign                                                  - Electronicenginecontrolsmonitorcriticalenginefunctions,providing

Air-to-Air Aftercooled                                              warning and/or shutdown to prevent costly repairs and eliminate the need

- Mostefficientmethodofcoolingintakeairtohelpreduceengineemissions  for add-on governing components, all lowering total installed costs.

while improving transient response time                             Additional Features

- Enablesanenginetomeetemissionswithbetterfueleconomyandthe         - Non-EGR,non-VGT

lowest installed costs                                              - Increasedpowerdensity

                                                                    - Meetsakeypowernodeof500kWestandbypower

                                                                    - AvailablewithaNSPSemergencystationarylabelfortheU.S.andCanadian

                                                                    markets only, no prime ratings available

                                                                    - CertifiedtomeetTier2emissionsasrequiredbyemergencystationary

                                                                    regulations ( > 560 kW)

John Deere Power Systems  John Deere Power Systems                  All values at rated speed and power with standard options unless otherw ise noted.

3801 W. Ridgeway Ave.     Usine de Saran                            Specifications and design subject to change without notice.

PO Box 5100               La Foulonnerie - B.P. 11.13

Waterloo, IA 50704-5100   45401 Fleury les Aubrais Cedex

Phone: 1-800-533-6446     France

Fax: 319.292.5075         Phone: 33.2.38.82.61.19                                            Litho in U.S.A. (16-09) © 2016 JOHN DEERE

                          Fax: 33.2.38.82.60.00

