URL: https://www.deere.ca/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/6068HFG82_A15.pdf
Accessed: 2026-11-14

PowerTech ™ E

6068HFG82 Diesel Engine

Generator Drive Engine Specifications

                                                                 Engine dimensions

                                     6068HFG82 shown

Certifications

EPA Tier 3

EU Stage III A

                                                                               Dimensions may vary according to options             selected. Call   your

                                                                               distributor for more information.

General data

Model                                          6068HFG82                                Length - mm (in) to rear of block               1123 (44.2)

Number of cylinders                            6                                        Width - mm (in)                                 657 (25.9)

Displacement - L (cu in)                       6.8 (415)                                Height-- mm (in)                                1036 (40.8)

Bore and Stroke-- mm (in)                      106 x 127 (4.17 x 5.00)                  Weight, dry-- kg (lb)                           608 (1340)

Compression Ratio                              19.0:1

Engine Type                                    In-line, 4-cycle

Aspiration                                     Turbocharged and air-to-air

                                               aftercooled

Performance data range

                                 Engine power                                  Rated     fan  power                              Calculated generator set output

Rated                     Prime                   Standby        Generator                                Power                  Prime                    Standby

speed                                                            efficiency                               factor

Hz(rpm)         kW               hp  kW                     hp          %      kW             hp                           kWe*         kVA          kWe           kVA

50(1500)        139-184    186-247   153-202           205-271          88-92  9.0-11.4       12-15            0.8         112-161  140-201          125-178      156-222

60(1800)        143-194    192-260   157-212           211-284          88-92  15-18.2        20-24            0.8         110-165  137-206          122-181      152-227

Prime power is the nominal power an engine is capable of                       Standby power is the maximum engine power available at

delivering with a variable load for an unlimited number of hours               varying load factors for up to 200 hours per year when applied

per year. This rating conforms to ISO3046 and SAE J1995.                       to conform with ISO 8528-1. This rating conforms to ISO 3046

                                                                               and SAE J1995. Calculated generator set rating range for

                                                                               standby applications is based on minimum engine power

                                                                               (nominal -5 percent) to provide 100 percent meet-or-exceed

                                                                               performance for assembled standby generator sets.

                                                                               *Electrical power is calculated from the typical generator

                                                                               efficiency and fan power percentages shown. Applications may

                                                                               vary.

                                                                                                                                    Photographs may show non-standard equipment.
Features and benefits

Fixed Geometry Turbocharger                                                        Compact Size

- Fixedgeometryturbochargersaresizedforaspecificpowerrangeand                      - Horsepower/displacementratioisbest-in-class

optimized to provide excellent performance across the entire torque curve.         - Lowerinstalledcost

They are also designed to maximize fuel economy between the engine ’ s             - Mountingpointsarethesameaspreviousenginemodels

rated speed and peak torque.

High Pressure Common Rail Fuel System (HPCR) and                                   John Deere Electronic Engine Controls

Engine Control Unit (ECU)                                                          - Electronicenginecontrolsmonitorcriticalenginefunctions,providing

- TheHPCRfuelsystemprovidesvariablecommonrailpressure,multiple                     warning and/or shutdown to prevent costly repairs and eliminate the need

injections, and higher injection pressures, up to 1,600 bar (23,000 psi). It also  for add-on governing components, all lowering total installed costs.

controls fuel injection timing and provides precise control for the start,         Additional Features

duration, and end of injection.                                                    - Self-adjustingpoly-veefandrive

2-Valve Cylinder Head                                                              - Forged-steelconnectingrods

- Cross-flowheaddesignprovidesexcellentbreathingfromalower-cost2-                  - Replaceablewet-typecylinderliners

valve cylinder head                                                                - Either-sideservice

Air-to-Air Aftercooled                                                             - GearDrivenAuxiliaryDrive

- Thisisthemostefficientmethodofcoolingintakeairtohelpreduce engine

emissions while maintaining low-speed torque, transient response time, and

peak torque. It enables an engine to meet emissions regulations with better

fuel economy and the lowest installed costs

John Deere Power Systems         John Deere Power Systems                          All values at rated speed and power with standard options unless otherwise noted.

3801 W. Ridgeway Ave.            Usine de Saran                                    Specifications and design subject to change without notice.

PO Box 5100                      La Foulonnerie - B.P. 11.13

Waterloo, IA 50704-5100          45401 Fleury les Aubrais Cedex

Phone: 1-800-533-6446            France

Fax: 319.292.5075                Phone: 33.2.38.82.61.19                                                             Litho in U.S.A. (16-04) © 2016 JOHN DEERE

                                 Fax: 33.2.38.82.60.00

