URL: https://www.deere.ca/assets/pdfs/common/industries/engines-and-drivetrain/specsheets/3029HFG89_60Hz.pdf
Accessed: 2026-11-14

PowerTech ™ M

3029HFG89 Diesel Engine

Generator Drive Engine Specifications

                                                                 Engine dimensions

                                     3029HFG89 shown

Certifications

CARB

EPA Interim Tier 4

EU Stage III A

                                                                               Dimensions may vary according to options selected. Call your

                                                                               distributor for more information.

General data

Model                                          3029HFG89                            Length - mm (in)  to rear of  block                717 (28.2)

Number of cylinders                            3                                    Width - mm (in)                                    548 (21.6)

Displacement - L (cu in)                       2.9 (177)                            Height-- mm (in)                                   927 (36.5)

Bore and Stroke-- mm (in)                      106 x 110 (4.17 x 4.33)              Weight, dry-- kg  (lb)                             342 (754)

Compression Ratio                              17.2 : 1

Engine Type                                    In-line, 4-cycle

Aspiration                                     Turbocharged and air-to-air

                                               aftercooled

Performance data range

                                 Engine power                                  Rated fan power                                  Calculated generator set output

Rated                     Prime                   Standby        Generator                            Power                     Prime                   Standby

speed                                                            efficiency                           factor

Hz(rpm)             kW           hp  kW                     hp          %      kW     hp                                 kWe*          kVA         kWe           kVA

60(1800)            42           56  46                     62          88-92  2.6    3                     0.8          34-36         43-45       38-40         48-50

Prime power is the nominal power an engine is capable of                       Standby power is the maximum engine power available at

delivering with a variable load for an unlimited number of hours               varying load factors for up to 200 hours per year when applied

per year when applied in conformance with ISO 8528-1. This                     in conformance with ISO 8528-1. This rating conforms to ISO

rating conforms to ISO3046 and SAE J1995.                                      3046 and SAE J1995. The calculated generator set rating range

                                                                               for standby applications is based on minimum engine power

                                                                               (nominal -5 percent) to provide 100 percent meet-or-exceed

                                                                               performance for assembled standby gen-sets.

                                                                               *Electrical power is calculated from the typical generator

                                                                               efficiency and fan power percentages shown. Applications may

                                                                               vary.                                            Photographs may show non-standard equipment.
Features and benefits

Fixed Geometry Turbocharger                                                 2-Valve Cylinder Head

- Fixedgeometryturbochargersaresizedforaspecificpowerrangeand               - Cross-flowheaddesignprovidesexcellentbreathingfromalower-cost2-

optimized to provide excellent performance across the entire torque curve.  valve cylinder head.

They are also designed to maximize fuel economy between the engine's rated  Compact Size

speed and peak torque.

Turbocharged                                                                - Horsepower/displacementratioisbest-in-class

- Inturbochargedengines,theairispre-compressed.Duetothehigher               - Lowerinstalledcost

pressure, more air is supplied into the combustion chamber, allowing a      - Mountingpointsarethesameaspreviousenginemodels

corresponding increase in fuel injection, which results in greater engine

output.

Mechanical Rotary Pump

- Thetimingandfuelinjectionpressuresareoptimizedtomaximize

performance and fuel economy at a given rated speed.

John Deere Power Systems  John Deere Power Systems                          All values at rated speed and power with standard options unless otherwise noted.

3801 W. Ridgeway Ave.     Usine de Saran                                    Specifications and design subject to change without notice.

PO Box 5100               La Foulonnerie - B.P. 11.13

Waterloo, IA 50704-5100   45401 Fleury les Aubrais Cedex

Phone: 1-800-533-6446     France

Fax: 319.292.5075         Phone: 33.2.38.82.61.19                                                  Litho in U.S.A. (16-01) © 2016 JOHN DEERE

                          Fax: 33.2.38.82.60.00

