URL: https://jcpower.en.made-in-china.com/product/SKEQgzsdAXWr/China-300kw-China-Assembled-Deutz-Trailer-Diesel-Generator.html
Accessed: 2026-11-09

300kw China Assembled Deutz Trailer Diesel Generator - 2026 Deutz Generator, Cummins Generator price | Made-in-china.com
Skip to main content
Home
Industrial Equipment & Components
Power & Generating Sets
Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
Zhejiang Kachai Generator Co., Ltd
Audited by an independent third-party inspection agency
12 yrs
Diamond Member Since 2015
Suppliers with verified business licenses
4.0
(1 Review)
Pricing
US$26,197.00
1 Set
US$26,196.00
2 Sets
US$26,195.00
3 Sets
US$26,194.00
4 Sets
US$26,193.00
5+ Sets
Contact Supplier
Send Inquiry
Chat Now
Product Highlights
Wide Power Range: Available from 20kVA to 600kVA with multiple engine models.
Dual Installation Options: Supports both portable and fixed installation methods.
Low Noise Design: Silent type units available for reduced operational noise.
AC Three Phase Output: Provides stable AC three-phase power for various applications.
Water Cooling System: Efficient water cooling ensures optimal engine performance.
Direct Injection Engine: Features direct injection technology for better fuel efficiency.
OEM/ODM Services: Custom branding and design services available for clients.
ISO Certified Quality: Manufactured under ISO9001, ISO45001, and ISO14001 standards.
View More
Product Attributes
Customization
Available
Type
Basic Diesel Generator
Installation Method
Portable and Fixed
Model NO.
J25WJ
Stroke
Four Stroke
Cooling Method
Water Cooling
Output Type
AC Three Phase
Conditions of Use
Land Use
Usage
Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Brand/Origin
Cummins/Chongqing
Governor Type
Electrical
Type of Injection
Direct Injection
Standby Power
41/33(Kw/kVA)
Model
K4100zd
Bore X Stroke
100×115(mm)
Max Power
33kw
Max. Sump Capacity
13L
Start Method
DC24velectric Start
100% Over-Load Fuel Consumption
220g/Kw.H
Transport Package
Plastic Wrapping Film Packag, Wooden Case Package.
Specification
CE
Trademark
KACHAI
Origin
Jiangsu, China
HS Code
8501510010
Production Capacity
26193 Sets/Week
View More
Product Images of 300kw China Assembled Deutz Trailer Diesel Generator
On-Site Scanning
Precise Digital Duplicate
Angle Unlimited
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
Find similar items
 Add Inquiry Basket to Compare
Add Inquiry Basket to Compare
Enlarged Product Images
Find similar items
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
300kw China Assembled Deutz Trailer Diesel Generator
1 / 7
Find Similar Products
Product Details
Supplier Details
FAQ
Product Description
| Diesel Generator Model | Generator Specification | Engine Specifcation | Alternator Specifcation | Open Type | Silent Type
| Power(KVA) ( KVA) | Power(KW) ( KW) | Engine | | KACHAI | Stamford | Dimension | Weight | Dimension | Weight
| Prime | Standby | Prime | Standby | Model | Model | Model | L×W×H(mm) * * ( mm) | (kg) | L×W×H(mm) * * ( mm) | (kg)
| SDD16D | 20 | 22 | 16 | 18 | BFM3 G1 | | K184A | S0L2-G1 | 1580*800*1050 | 610 | 2280*950*1252 | 890
| SDD24D | 30 | 33 | 24 | 26 | BFM3 G1 | | K184E | S0L2-P1 | 1600*800*1050 | 630 | 2280*950*1252 | 910
| SDD32D | 40 | 45 | 32 | 36 | BFM3T | | K184H | S1L2-K1 | 1860*850*1050 | 750 | 2280*950*1252 | 1050
| SDD40D | 50 | 55 | 40 | 44 | BFM3C | | K224C | S1L2-R1 | 1890*880*1100 | 800 | 2280*950*1252 | 1100
| SDD48M | 60 | 66 | 48 | 53 | BF4M2012 | | K224E | S1L2-Y1 | 2050*880*1100 | 1200 | 2500*950*1400 | 1750
| SDD58M | 73 | 80 | 58 | 64 | BF4M2012C G1 | | K224G | UCI224F | 2050*880*1100 | 1200 | 2500*950*1400 | 1750
| SDD75D | 94 | 103 | 75 | 83 | BF4M2012C G2 | | K274A | UCI274C | 2050*880*1100 | 1250 | 2500*950*1400 | 1750
| SDD80M | 100 | 110 | 80 | 88 | BF4M1013EC G1 | | K274A | UCI274C | 2100*900*1500 | 1380 | 2900*1130*1650 | 1850
| SDD90D | 113 | 125 | 90 | 100 | BF4M1013EC G2 | | K274B | UCI274D | 2100*900*1500 | 1390 | 2900*1130*1650 | 1850
| SDD100D | 125 | 138 | 100 | 110 | BF4M1013FC | | K274C | UCI274ES | 2100*900*1500 | 1420 | 2900*1130*1650 | 1850
| SDD120M | 150 | 165 | 120 | 132 | BF6M1013EC G1 | | K274E | UCI274F | 2500*1000*1500 | 1750 | 3500*1350*1850 | 2320
| SDD140D | 175 | 200 | 140 | 160 | BF6M1013EC G2 | | K274G | UCI274G | 2500*1000*1500 | 1750 | 3500*1350*1850 | 2550
| SDD150D | 188 | 206 | 150 | 165 | BF6M1013FC G2 | | K274H | UCI274H | 2500*1000*1500 | 1800 | 3500*1350*1850 | 2600
| SDD160D | 200 | 220 | 160 | 176 | BF6M1013FC G3 | | K274I | UCI274H | 2500*1000*1500 | 1850 | 3500*1350*1850 | 2650
| SDH180D | 225 | 250 | 180 | 200 | BF6M1015-LA GA | | K274J | UCDI274J | 2500*1250*2150 | 2193 | 4000*1600*2150 | 3600
| SDH200D | 250 | 275 | 200 | 220 | BF6M1015C-LA G1A | | K274K | UCDI274K | 2630*1410*2150 | 2228 | 4000*1600*2150 | 3800
| SDH250D | 313 | 350 | 250 | 280 | BF6M1015C-LA G3A | | K314D | S4L1D-E41 | 2730*1410*2150 | 2503 | 4000*1600*2150 | 3950
| SDH300D | 375 | 413 | 300 | 330 | BF6M1015CP-LA G | | K314G | HCI444FS | 2830*1410*2230 | 2679 | 4000*1600*2150 | 4000
| SDH360D | 450 | 500 | 360 | 400 | BF8M1015C-LA G2 | | K314I | S4L1D-G41 | 3100*1560*2150 | 3263 | 4600*1600*2100 | 4800
| SDH400D | 500 | 550 | 400 | 440 | BF8M1015CP-LA G2 | | K354B | HCI544C | 3120*1560*2150 | 3263 | 4600*1600*2100 | 4800
| SDH450D | 562 | 625 | 450 | 500 | BF8M1015CP-LA G4 | | K354D | HCI544E | 3150*1560*2150 | 3263 | 4600*1600*2100 | 4800
| SDH480D | 600 | 650 | 480 | 520 | BF8M1015CP-LA G5 | | K354E | HCI544E | 3150*1560*2150 | 3263 | 4600*1600*2100 | 4800
| SDH550D | 688 | 750 | 550 | 600 | HC12V132ZL-LAG1A | | K354I | S6L1D-C4 | 4150*1780*2250 | 4500 | 5200*1900*2350 | 6300
| SDH600D | 750 | 825 | 600 | 660 | HC12V132ZL-LAG2A | | K354J | S6L1D-C4 | 4150*1780*2250 | 4500 | 5200*1900*2350 | 6300
About the Supplier
This supplier has been audited by BV. Verify the report on the official BV website with ID " MIC-ASR2531349 ". Items marked " " are certified.
Watch Video
Zhejiang Kachai Generator Co., Ltd
Zhejiang Kachai Generator Co., Ltd
Zhejiang Kachai Generator Co., Ltd
Zhejiang Kachai Generator Co., Ltd
Company Profile
Zhejiang Kachai Generator Co., Ltd is focuses on diesel generators research and development, manufacturing, marketing and services since 2011. She is located in Hangzhou city of Zhejiang province.
We have been the industry leader in power solution. We along with the world famous engine manufacturers and other provide bright, warmth, protection and hope to thousands of people worldwide. As strategic partner and designated OEM manufacturer of American Cummins (CUMMINS), UK Stanford (STAMFORD), China Yuchai (YUCHAI), China Shanghai Diesel Engine (SDEC), China Lovol (LOVOL), China YTO (YTO), China FAW Jiefang Automotive (FAWDE) and so on.
Kachai generators are committed to satisfy your needs all over the world. Whether you need power in a harsh environment of under bad conditions, whether you need continuous or standby power, whether you need diesel generators(mobile) generators set or complete power plants, you can depend on us. Airman can match yours with reliable, flexible and efficient solution.
Zhejiang Kachai Generator Co., Ltd is the specialist in sound-attenuated generator sets that generator clean, low-cost and high efficient power. In order to meet different kinds of your application, our products are available in sizes ranging from 9kVA to 2750 kVA.
View All
About Our Factory & Business Background
Business Type
Manufacturer/Factory & Trading Company
Address
Building 3, No. 185 Kangtai Road, Donghu Street, Linping District, Hangzhou, Zhejiang, China
Plant Area
9531.81 square meters
Number of Employees
95
Registered Capital
20,000,000 RMB
Terms of Payment
LC, T/T, D/P, PayPal, Western Union
International Commercial Terms(Incoterms)
FOB, CIF, CFR, EXW
Average Lead Time
Peak Season Lead Time: within 15 workdays
Off Season Lead Time: within 15 workdays
Nearest Port
Ningbo Port
Minimum Order Quantity
1 Set
Supply Chain Partners
162
Our Production Capability & Technical Expertise
Main Products
Diesel Generator , Silent Diesel Generator , Open Type Generator , Sound-Proof Generator , Portable Generaror , Diesel Generator Set , Generator , Genset , Diesel Genset , Generator Set
Production Machines
Laer Cutting Facility, Bending Facility, Welding Facility, Spray Coating Facility
ODM Service Available
Yes
OEM Service Available
Yes
R&D Engineers
1 people
Own Brand
Yes
Our Industry Experience & Global Business Record
Year of Establishment
2011-11-20
Export Year
14 Years
Main Markets
North America, South America, Europe, Southeast Asia/ Mideast, Africa, East Asia(Japan/ South Korea), Australia, Domestic
Repeat Buyers Choice
50%~80%
Number of Foreign Trading Staff
5
Overseas Agent/Branch
No
Our Certifications, Standards & Industry Recognition
Management System Certification
ISO9001:2015, ISO45001:2018, ISO14001
Cooperated with Fortune 500
No
FAQ
What is the power range of these generators?
The generators range from 20kVA to 600kVA, covering various power needs.
Can these generators be installed in fixed locations?
Yes, they support both portable and fixed installation methods.
Do you offer silent type generators?
Yes, low noise automation and silent type units are available.
What is the minimum order quantity?
The minimum order quantity is 1 set.
What payment terms do you accept?
We accept LC, T/T, D/P, PayPal, and Western Union.
How long is the lead time for production?
Lead time is within 15 workdays for both peak and off-peak seasons.
Is OEM service available?
Yes, OEM and ODM services are available for custom branding.
What certifications does the factory have?
The factory is certified under ISO9001:2015, ISO45001:2018, and ISO14001.
Typical questions asked about products
Does this product support customization?
How do you ship the products?
What is the warranty for the product?
Once receive your question, the supplier will answer you as soon as possible.
Send
Send your message to this supplier
Contact Information
* From:
Recipient
* To:
Message
* Message:
Enter between 20 to 4,000 characters.
Send
This is not what you are looking for?
 Post a Sourcing Request Now
Zhejiang Kachai Generator Co., Ltd
4.0
(1)
Audited by an independent third-party inspection agency
12 yrs
Diamond Member Since 2015
Suppliers with verified business licenses
Send Inquiry
Click here to contact the supplier through an inquiry.
Chat Now
People who viewed this also viewed
Original Diesel Generator Set 20kVA 25kVA 30kVA 40kVA 50kVA with Silent Denyo Soundproof Canopy for Philippines Indonesia Thailand Je493G 4jb1 Standby
US$3,800.00-4,800.00
/ Piece
20kw 50kw 100kw 200kw 500kw 800kw 1000kw Silent Power Generation Electric Diesel Generator for Home Mining Rental
US$2,000.00-6,000.00
/ Piece
100kVA Silent Type Diesel Generator Price Cummins Power Generator 80kw to Philippines
US$6,800.00-7,500.00
/ Piece
Kta50-G3 Cummins Diesel Engine 1000kw 1250kVA Generator Set
US$18,800.00-20,990.00
/ Piece
Clip on / Underslung Reefer Container Generator 16kw / 20kVA Three Phase Water-Cooled
US$4,000.00
/ Piece
Cummins Generator 10kw 20kw 40kw 50kw 100kw 200kw 300kw 500kw 1000kw Silent Trailer Type 3 Phase Diesel Generator
US$3,500.00-280,000.00
/ Piece
200kw 250kVA Cummins Diesel Generator Set with Stamford Alternator
US$2,000.00-74,000.00
/ Piece
Japanese Yanmar Engine Diesel Generator Set 10kVA to 30kVA
US$2,900.00-4,500.00
/ Piece
50kw 62.5kVA Diesel Generators China Power Guangxi Yuchai Engine Yc4d90z-D21 Genset Watercooling
US$5,350.00-5,550.00
/ Piece
3kw 5kw 8kw Mobile Trailer Type Diesel Power Generator Lighting Tower LED Light House Standby Emergency Power Site
US$2,000.00-4,000.00
/ Piece
Product Groups
Search Products

Product Catalogs
LED Light Tower
Reefer Diesel Generator
Silent Diesel Generators
Baudouin
DCEC
CCEC
QUANCHAI
CUMMINS
View all
Open Type Diesel Generators
CUMMINS
PERKINS
DEUTZ
DOOSAN
YUCHAI
View all
Container Diesel Generator
Mobile Trailer Diesel Generator
CUMMINS
PERKINS
DOOSAN
DEUTZ
YUCHAI
View all
Portable Diesel Generator
6kw-20kw
16kw-30kw
30kw-64kw
75kw-200kw
200kw-360kw
300kw-1800kw
600kw-2200kw
Others
More
Find Similar Products By Category
Supplier Homepage
Products
Mobile Trailer Diesel Generator
DEUTZ
300kw China Assembled Deutz Trailer Diesel Generator
Related Categories
Other Generators
Gasoline Generator
Engine & Part
Large Diesel Generator
Open Frame Diesel Generator
Trailer Mounted Diesel Generator
Hot Searches
China Generator Factories
Diesel Generator Factories
Power Generator Set Factories
Power Generator Engine Factories
Power Diesel Generator Set
Generating Generator
Diesel Generator Generating Set
Silent Diesel Power Generator Set
Power Generator Alternator
Top 10 Generator
Generator Trends
Deutz Generator Bulkbuy
Recommended Suppliers & Wholesalers
Zhejiang Kachai Generator
China Generator Manufacturers
Diesel Generator Manufacturers
Wholesale Engine Generator
Wholesale Diesel Power Generator
Diesel Engine Generator Set Price
Portable Generator Price
China Generator Factories
Diesel Generator Factories
Power Generator Set Factories
Power Generator Engine Factories
More
Less
