URL: https://jcpower.en.made-in-china.com/product/NSDmcvUHfqhW/China-675-2250kVA-Mitsubishi-Engine-Diesel-Generator-Open-Type.html
Accessed: 2026-11-09

675-2250kVA Mitsubishi Engine Diesel Generator Open Type - 2026 Mitsubishi Generator, Mitsubishi Diesel Generator price | Made-in-china.com
Skip to main content
Home
Industrial Equipment & Components
Power & Generating Sets
Diesel Generator
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
Zhejiang Kachai Generator Co., Ltd
Audited by an independent third-party inspection agency
12 yrs
Diamond Member Since 2015
Suppliers with verified business licenses
4.0
(1 Review)
Pricing
US$57,100.00-272,300.00
1 Piece(MOQ)
Contact Supplier
Send Inquiry
Chat Now
Product Highlights
Wide Power Range: Available from 8kVA to 2050kVA to meet diverse power needs.
Flexible Voltage Options: Rated voltage supports 220V and 400V configurations.
Dual Frequency Support: Operates efficiently at both 50Hz and 60Hz frequencies.
Low Noise Design: Noise level as low as 75dB for quiet operation environments.
Comprehensive Warranty: 1-year warranty or 1000 hours of operation coverage.
OEM/ODM Services: Full OEM and ODM customization services available for clients.
Fast Lead Time: Production completed within 15 working days for both peak and off-peak seasons.
View More
Product Attributes
Customization
Available
Type
Micro-Computer Control Automatic Diesel Generator
Installation Method
Fixed
Model NO.
675-2250KVA/540-1800KW
Stroke
Four Stroke
Cooling Method
Water Cooling
Output Type
AC Three Phase
Conditions of Use
Land/Marine/Trailer
Usage
Common Units, Standby Unit
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Engine Brand
Sme
Alternator Brand
Stamford
Control Panel
Intelilite/Deepsee/Smartgen
Speed Regulation
Electronic Governor
Frequency
50/60Hz
Rated Voltage
220V/400V
Rated Power
8-2050kVA
Noise Level
≤75db or 107db
Guarantee
1year or 1000hours
Insulation Grade
High
Transport Package
Wrapping Film or Wooden Case
Specification
ISO CE
Trademark
JACA
Origin
Shanghai China
HS Code
8502120000
Production Capacity
1000PCS/Month
View More
Product Images of 675-2250kVA Mitsubishi Engine Diesel Generator Open Type
On-Site Scanning
Precise Digital Duplicate
Angle Unlimited
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
Find similar items
 Add Inquiry Basket to Compare
Add Inquiry Basket to Compare
Enlarged Product Images
Find similar items
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
1 / 7
Find Similar Products
Product Details
Supplier Details
FAQ
Product Description
Hangzhou Kachai Electrical Equipment Co., Ltd is focuses on diesel generators research and development, manufacturing, marketing and services since 2011. She is located in Hangzhou city of Zhejiang province.
We have been the industry leader in power solution. We along with the world famous engine manufacturers and other provide bright, warmth, protection and hope to thousands of people worldwide. As strategic partner and designated OEM manufacturer of American Cummins (CUMMINS), UK Stanford (STAMFORD), Sweden Volvo (Volvo), China Yuchai (YUCHAI), China Shanghai Diesel Engine (SDEC), China Lovol (LOVOL), China YTO (YTO), China FAW Jiefang Automotive (FAWDE) and so on.
| Genset Model | Genset Specification | Engine Specifcation | Alternator Specifcation | Open Type | Sound Proof
| Power(KVA) ( KVA) | Power(KW) ( KW) | Engine | | KACHAI | Stamford | Dimension | Weight | Dimension | Weight
| Prime | Standby | Prime | Standby | Model | Model | Model | L×W×H(mm) * * ( mm) | (kg) | L×W×H(mm) * * ( mm) | (kg)
| SSM500D | 625 | 700 | 500 | 560 | S6R2-PTA-C | | K354F | HCI544FS | 3440*1615*2090 | 4880 | 4900*1800*2350 | 6500
| SSM600D | 750 | 825 | 600 | 660 | S6R2-PTAA-C | | K354J | S6L1D-C4 | 3975*1530*2025 | 6040 | 5200*1900*2350 | 8300
| SSM1000D | 1250 | 1375 | 1000 | 1100 | S12R-PTA-C | | K404F | S6L1D-G4 | 4590*2200*2510 | 10800 | 20HQ | 15000
| SSM1100D | 1375 | 1500 | 1100 | 1200 | S12R-PTA2-C | | K404G | S6L1D-H4 | 4590*2200*2510 | 11000 | 20HQ | 15500
| SSM1200D | 1500 | 1650 | 1200 | 1320 | S12R-PTAA2-C | | K404H | PI734C | 5110*2205*2740 | 11300 | 40HQ | 20800
| SSM1360D | 1700 | 1875 | 1360 | 1500 | S16R-PTA-C | | K454C | PI734ES | 5520*2200*2650 | 13000 | 40HQ | 22000
| SSM1500D | 1875 | 2100 | 1500 | 1680 | S16R-PTA2-C | | K454D | PI734E | 5540*2210*2930 | 15500 | 40HQ | 25000
| SSM1600D | 2000 | 2200 | 1600 | 1760 | S16R-PTAA2-C | | K454E | PI734F | 5870*2210*2930 | 17500 | 40HQ | 26500
About the Supplier
This supplier has been audited by BV. Verify the report on the official BV website with ID " MIC-ASR2531349 ". Items marked " " are certified.
Watch Video
Zhejiang Kachai Generator Co., Ltd
Zhejiang Kachai Generator Co., Ltd
Zhejiang Kachai Generator Co., Ltd
Zhejiang Kachai Generator Co., Ltd
Company Profile
Zhejiang Kachai Generator Co., Ltd is focuses on diesel generators research and development, manufacturing, marketing and services since 2011. She is located in Hangzhou city of Zhejiang province.
We have been the industry leader in power solution. We along with the world famous engine manufacturers and other provide bright, warmth, protection and hope to thousands of people worldwide. As strategic partner and designated OEM manufacturer of American Cummins (CUMMINS), UK Stanford (STAMFORD), China Yuchai (YUCHAI), China Shanghai Diesel Engine (SDEC), China Lovol (LOVOL), China YTO (YTO), China FAW Jiefang Automotive (FAWDE) and so on.
Kachai generators are committed to satisfy your needs all over the world. Whether you need power in a harsh environment of under bad conditions, whether you need continuous or standby power, whether you need diesel generators(mobile) generators set or complete power plants, you can depend on us. Airman can match yours with reliable, flexible and efficient solution.
Zhejiang Kachai Generator Co., Ltd is the specialist in sound-attenuated generator sets that generator clean, low-cost and high efficient power. In order to meet different kinds of your application, our products are available in sizes ranging from 9kVA to 2750 kVA.
View All
About Our Factory & Business Background
Business Type
Manufacturer/Factory & Trading Company
Address
Building 3, No. 185 Kangtai Road, Donghu Street, Linping District, Hangzhou, Zhejiang, China
Plant Area
9531.81 square meters
Number of Employees
95
Registered Capital
20,000,000 RMB
Terms of Payment
LC, T/T, D/P, PayPal, Western Union
International Commercial Terms(Incoterms)
FOB, CIF, CFR, EXW
Average Lead Time
Peak Season Lead Time: within 15 workdays
Off Season Lead Time: within 15 workdays
Nearest Port
Ningbo Port
Minimum Order Quantity
1 Set
Supply Chain Partners
162
Our Production Capability & Technical Expertise
Main Products
Diesel Generator , Silent Diesel Generator , Open Type Generator , Sound-Proof Generator , Portable Generaror , Diesel Generator Set , Generator , Genset , Diesel Genset , Generator Set
Production Machines
Laer Cutting Facility, Bending Facility, Welding Facility, Spray Coating Facility
ODM Service Available
Yes
OEM Service Available
Yes
R&D Engineers
1 people
Own Brand
Yes
Our Industry Experience & Global Business Record
Year of Establishment
2011-11-20
Export Year
14 Years
Main Markets
North America, South America, Europe, Southeast Asia/ Mideast, Africa, East Asia(Japan/ South Korea), Australia, Domestic
Repeat Buyers Choice
50%~80%
Number of Foreign Trading Staff
5
Overseas Agent/Branch
No
Our Certifications, Standards & Industry Recognition
Management System Certification
ISO9001:2015, ISO45001:2018, ISO14001
Cooperated with Fortune 500
No
FAQ
What is the power range of this generator?
The generator is available in a wide range from 8kVA to 2050kVA.
What are the available voltage and frequency options?
Rated voltage options are 220V/400V, and it supports both 50Hz and 60Hz frequencies.
Is OEM or ODM service available?
Yes, we provide both OEM and ODM services for customized requirements.
What is the warranty period?
We offer a 1-year warranty or coverage for 1000 hours of operation.
What is the lead time for production?
The average lead time is within 15 working days regardless of the season.
What is the minimum order quantity?
The minimum order quantity is 1 set.
What payment terms do you accept?
We accept LC, T/T, D/P, PayPal, and Western Union.
Typical questions asked about products
Does this product support customization?
How do you ship the products?
What is the warranty for the product?
Once receive your question, the supplier will answer you as soon as possible.
Send
Send your message to this supplier
Contact Information
* From:
Recipient
* To:
Message
* Message:
Enter between 20 to 4,000 characters.
Send
This is not what you are looking for?
 Post a Sourcing Request Now
Zhejiang Kachai Generator Co., Ltd
4.0
(1)
Audited by an independent third-party inspection agency
12 yrs
Diamond Member Since 2015
Suppliers with verified business licenses
Send Inquiry
Click here to contact the supplier through an inquiry.
Chat Now
People who viewed this also viewed
Original Diesel Generator Set 20kVA 25kVA 30kVA 40kVA 50kVA with Silent Denyo Soundproof Canopy for Philippines Indonesia Thailand Je493G 4jb1 Standby
US$3,800.00-4,800.00
/ Piece
20kw 50kw 100kw 200kw 500kw 800kw 1000kw Silent Power Generation Electric Diesel Generator for Home Mining Rental
US$2,000.00-6,000.00
/ Piece
100kVA Silent Type Diesel Generator Price Cummins Power Generator 80kw to Philippines
US$6,800.00-7,500.00
/ Piece
Kta50-G3 Cummins Diesel Engine 1000kw 1250kVA Generator Set
US$18,800.00-20,990.00
/ Piece
Clip on / Underslung Reefer Container Generator 16kw / 20kVA Three Phase Water-Cooled
US$4,000.00
/ Piece
Cummins Generator 10kw 20kw 40kw 50kw 100kw 200kw 300kw 500kw 1000kw Silent Trailer Type 3 Phase Diesel Generator
US$3,500.00-280,000.00
/ Piece
200kw 250kVA Cummins Diesel Generator Set with Stamford Alternator
US$2,000.00-74,000.00
/ Piece
Japanese Yanmar Engine Diesel Generator Set 10kVA to 30kVA
US$2,900.00-4,500.00
/ Piece
50kw 62.5kVA Diesel Generators China Power Guangxi Yuchai Engine Yc4d90z-D21 Genset Watercooling
US$5,350.00-5,550.00
/ Piece
3kw 5kw 8kw Mobile Trailer Type Diesel Power Generator Lighting Tower LED Light House Standby Emergency Power Site
US$2,000.00-4,000.00
/ Piece
Product Groups
Search Products

Product Catalogs
LED Light Tower
Reefer Diesel Generator
Silent Diesel Generators
Baudouin
DCEC
CCEC
QUANCHAI
CUMMINS
View all
Open Type Diesel Generators
CUMMINS
PERKINS
DEUTZ
DOOSAN
YUCHAI
View all
Container Diesel Generator
Mobile Trailer Diesel Generator
CUMMINS
PERKINS
DOOSAN
DEUTZ
YUCHAI
View all
Portable Diesel Generator
6kw-20kw
16kw-30kw
30kw-64kw
75kw-200kw
200kw-360kw
300kw-1800kw
600kw-2200kw
Others
More
Find Similar Products By Category
Supplier Homepage
Products
Open Type Diesel Generators
SME
675-2250kVA Mitsubishi Engine Diesel Generator Open Type
Related Categories
Other Generators
Gasoline Generator
Engine & Part
Silent Diesel Generator
Home-Use Diesel Generator
Water-Cooled Diesel Generator
Hot Searches
Diesel Generator Factories
Power Generator Engine Factories
Engine Generator Set Factories
Diesel Generator Engine
Power Generator Diesel Engine
Power Generator Diesel Genset
Diesel Engine Power Generator Set
Electric Diesel Engine Generator
Silent Generator Diesel Engine
Mitsubishi Generator Bulkbuy
Recommended Suppliers & Wholesalers
Zhejiang Kachai Generator
Diesel Generator Manufacturers
Power Generator Engine Manufacturers
Wholesale Soundproof Generator
Wholesale Soundproof Diesel Generator
Diesel Engine Generator Set Price
Electric Diesel Generator Price
Diesel Generator Factories
Power Generator Engine Factories
Engine Generator Set Factories
Engine Generator Factories
More
Less
