URL: https://jcpower.en.made-in-china.com/product/kXynJBvxXIRS/China-Prime-Output-25kVA-20kw-Portable-Diesel-Generator-Price-with-Brushless-Alternator-Weichai-Engine.html
Accessed: 2026-11-09

Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine - 2026 Diesel Generator, Diesel Generator Set price | Made-in-china.com
Skip to main content
Home
Industrial Equipment & Components
Power & Generating Sets
Diesel Generator
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Zhejiang Kachai Generator Co., Ltd
Audited by an independent third-party inspection agency
12 yrs
Diamond Member Since 2015
Suppliers with verified business licenses
4.0
(1 Review)
Pricing
US$5,000.00-7,500.00
1 Piece(MOQ)
Contact Supplier
Send Inquiry
Chat Now
Product Highlights
Brushless Alternator: Equipped with Stamford or Kachai brushless alternator for stable power output.
Wide Power Range: Generator power ranges from 8kw to 2200kw to meet diverse needs.
Flexible Configuration: Available in Silent, Open, and Portable types with 50/60Hz frequency.
ISO Certified Quality: Manufactured with ISO9001, ISO45001, and ISO14001 management certifications.
OEM/ODM Service: Customization services available for specific brand and design requirements.
Fast Delivery: Standard delivery within 45 working days based on configuration and inventory.
Low Noise Design: Silent type generators designed for low noise land use applications.
View More
Product Attributes
Customization
Available
Type
Micro-Computer Control Automatic Diesel Generator
Installation Method
Fixed
Model NO.
CD20D
Stroke
Four Stroke
Cooling Method
Water Cooling
Output Type
AC Three Phase
Conditions of Use
Land Use
Usage
Common Units, Standby Unit
Landuse Type of Unit
Low Noise
Excitation Mode
AC Rotating Exciter
Warranty
12 Months or Running 1000 Hours
Delivery
Within 45 Working Days
Payment Term
T/T 70% in Deposit, 30% Before Shipped
Engine Model
Cummins/Deutz/Doosan/Isuzu/Chinese
Alternator
Stamford/Kachai Brushless Alternator
Controller
Dse, Comap/Smartgen/Kachai
Certificate
Ce ISO
Frequency
50/60Hz
Model Type
Silent/Open/Portable Type
Generator Power
8kw to 2200kw
Genset Speed
1500/1800rpm
Transport Package
Plastic Film or Wooden Case
Specification
Standard or customize
Trademark
KACHAI
Origin
China Main Land
HS Code
8502131000
Production Capacity
5000/Year
View More
Product Images of Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
On-Site Scanning
Precise Digital Duplicate
Angle Unlimited
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Find similar items
 Add Inquiry Basket to Compare
Add Inquiry Basket to Compare
Enlarged Product Images
Find similar items
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
1 / 7
Find Similar Products
Product Details
Supplier Details
FAQ
Product Description
| Diesel Generator Model | Generator Specification | Engine Specifcation | Alternator Specifcation | Open Type | Silent Type
| Power(KVA) ( KVA) | Power(KW) ( KW) | Engine | | KACHAI | Stamford | Dimension | Weight | Dimension | Weight
| Prime | Standby | Prime | Standby | Model | Model | Model | L×W×H(mm) * * ( mm) | (kg) | L×W×H(mm) * * ( mm) | (kg)
| SWF24M | 30 | 35 | 24 | 28 | ZH4100D | | STC-24 | K184E | 1650*650*1050 | 630 | 2280*950*1252 | 950
| SWF32M | 40 | 45 | 32 | 36 | ZH4100ZD | | STC-32 | K184H | 1650*680*1050 | 680 | 2280*950*1252 | 1100
| SWF40M | 50 | 55 | 40 | 44 | ZH4105ZD | | STC-40 | K224C | 1720*750*1100 | 790 | 2500*950*1400 | 1300
| SWF50M | 62.5 | 70 | 50 | 56 | R4105ZD | | STC-50 | K224E | 1750*750*1100 | 840 | 2500*950*1400 | 1350
| SWF72M | 90 | 100 | 72 | 80 | R6105ZD | | TZH2-75 | K274A | 2200*850*1450 | 1200 | 2900*1130*1650 | 1560
| SWF80M | 100 | 110 | 80 | 88 | R6105AZLD | | TZH2-100 | K274A | 2250*850*1450 | 1250 | 2900*1130*1650 | 1650
| SWF100M | 125 | 137.5 | 100 | 110 | R6105IZLD | | TZH2-100 | K274C | 2280*850*1450 | 1342 | 2900*1130*1650 | 1700
| SWF120M | 150 | 165 | 120 | 132 | R6108IZLD | | TZH2-120 | K274E | 2380*890*1450 | 1360 | 2900*1130*1650 | 1750
| SWF150M | 187.5 | 200 | 150 | 160 | R6113ZLD | | TZH2-150 | K274H | 2550*900*1600 | 1500 | 3200*1130*1700 | 1900
1. What's the nearest export seaport to you?
We will choose Ningbo seaport or Shanghai seaport.
2. What are your terms of payment?
We will accept T/T, LC and DP.
3.How long is your delivery time?
Depending on the customers purchase diesel generators' configuration, customer demand for delivery, and our parts inventory, etc.
Generally,it takes 7-20 workday for open type diesel generators and 10-25 workdays for silent diesel generators.
4.What's your MOQ?
1 unit, if the quantity is big, we will give the better price.
5.How much is the ocean freight?
It depends on the destination seaport.
6. How to pack the products?
For better protection of products, customers are advised to use FCL transport, try not to ship by LCL.
We will wrap the film around our diesel generators or use fumigation-free wooden boxes.
The cost of the wooden cases must be accounted for separately.
About the Supplier
This supplier has been audited by BV. Verify the report on the official BV website with ID " MIC-ASR2531349 ". Items marked " " are certified.
Watch Video
Zhejiang Kachai Generator Co., Ltd
Zhejiang Kachai Generator Co., Ltd
Zhejiang Kachai Generator Co., Ltd
Zhejiang Kachai Generator Co., Ltd
Company Profile
Zhejiang Kachai Generator Co., Ltd is focuses on diesel generators research and development, manufacturing, marketing and services since 2011. She is located in Hangzhou city of Zhejiang province.
We have been the industry leader in power solution. We along with the world famous engine manufacturers and other provide bright, warmth, protection and hope to thousands of people worldwide. As strategic partner and designated OEM manufacturer of American Cummins (CUMMINS), UK Stanford (STAMFORD), China Yuchai (YUCHAI), China Shanghai Diesel Engine (SDEC), China Lovol (LOVOL), China YTO (YTO), China FAW Jiefang Automotive (FAWDE) and so on.
Kachai generators are committed to satisfy your needs all over the world. Whether you need power in a harsh environment of under bad conditions, whether you need continuous or standby power, whether you need diesel generators(mobile) generators set or complete power plants, you can depend on us. Airman can match yours with reliable, flexible and efficient solution.
Zhejiang Kachai Generator Co., Ltd is the specialist in sound-attenuated generator sets that generator clean, low-cost and high efficient power. In order to meet different kinds of your application, our products are available in sizes ranging from 9kVA to 2750 kVA.
View All
About Our Factory & Business Background
Business Type
Manufacturer/Factory & Trading Company
Address
Building 3, No. 185 Kangtai Road, Donghu Street, Linping District, Hangzhou, Zhejiang, China
Plant Area
9531.81 square meters
Number of Employees
95
Registered Capital
20,000,000 RMB
Terms of Payment
LC, T/T, D/P, PayPal, Western Union
International Commercial Terms(Incoterms)
FOB, CIF, CFR, EXW
Average Lead Time
Peak Season Lead Time: within 15 workdays
Off Season Lead Time: within 15 workdays
Nearest Port
Ningbo Port
Minimum Order Quantity
1 Set
Supply Chain Partners
162
Our Production Capability & Technical Expertise
Main Products
Diesel Generator , Silent Diesel Generator , Open Type Generator , Sound-Proof Generator , Portable Generaror , Diesel Generator Set , Generator , Genset , Diesel Genset , Generator Set
Production Machines
Laer Cutting Facility, Bending Facility, Welding Facility, Spray Coating Facility
ODM Service Available
Yes
OEM Service Available
Yes
R&D Engineers
1 people
Own Brand
Yes
Our Industry Experience & Global Business Record
Year of Establishment
2011-11-20
Export Year
14 Years
Main Markets
North America, South America, Europe, Southeast Asia/ Mideast, Africa, East Asia(Japan/ South Korea), Australia, Domestic
Repeat Buyers Choice
50%~80%
Number of Foreign Trading Staff
5
Overseas Agent/Branch
No
Our Certifications, Standards & Industry Recognition
Management System Certification
ISO9001:2015, ISO45001:2018, ISO14001
Cooperated with Fortune 500
No
FAQ
What is the nearest export seaport?
We will choose Ningbo seaport or Shanghai seaport.
What are your terms of payment?
We will accept T/T, LC and DP.
How long is your delivery time?
Generally, it takes 7-20 workday for open type diesel generators and 10-25 workdays for silent diesel generators.
What is your MOQ?
1 unit, if the quantity is big, we will give the better price.
How much is the ocean freight?
It depends on the destination seaport.
How to pack the products?
We will wrap the film around our diesel generators or use fumigation-free wooden boxes. The cost of the wooden cases must be accounted for separately.
Typical questions asked about products
Does this product support customization?
How do you ship the products?
What is the warranty for the product?
Once receive your question, the supplier will answer you as soon as possible.
Send
Send your message to this supplier
Contact Information
* From:
Recipient
* To:
Message
* Message:
Enter between 20 to 4,000 characters.
Send
This is not what you are looking for?
 Post a Sourcing Request Now
Zhejiang Kachai Generator Co., Ltd
4.0
(1)
Audited by an independent third-party inspection agency
12 yrs
Diamond Member Since 2015
Suppliers with verified business licenses
Send Inquiry
Click here to contact the supplier through an inquiry.
Chat Now
People who viewed this also viewed
Original Diesel Generator Set 20kVA 25kVA 30kVA 40kVA 50kVA with Silent Denyo Soundproof Canopy for Philippines Indonesia Thailand Je493G 4jb1 Standby
US$3,800.00-4,800.00
/ Piece
20kw 50kw 100kw 200kw 500kw 800kw 1000kw Silent Power Generation Electric Diesel Generator for Home Mining Rental
US$2,000.00-6,000.00
/ Piece
100kVA Silent Type Diesel Generator Price Cummins Power Generator 80kw to Philippines
US$6,800.00-7,500.00
/ Piece
Kta50-G3 Cummins Diesel Engine 1000kw 1250kVA Generator Set
US$18,800.00-20,990.00
/ Piece
Clip on / Underslung Reefer Container Generator 16kw / 20kVA Three Phase Water-Cooled
US$4,000.00
/ Piece
Cummins Generator 10kw 20kw 40kw 50kw 100kw 200kw 300kw 500kw 1000kw Silent Trailer Type 3 Phase Diesel Generator
US$3,500.00-280,000.00
/ Piece
200kw 250kVA Cummins Diesel Generator Set with Stamford Alternator
US$2,000.00-74,000.00
/ Piece
Japanese Yanmar Engine Diesel Generator Set 10kVA to 30kVA
US$2,900.00-4,500.00
/ Piece
50kw 62.5kVA Diesel Generators China Power Guangxi Yuchai Engine Yc4d90z-D21 Genset Watercooling
US$5,350.00-5,550.00
/ Piece
3kw 5kw 8kw Mobile Trailer Type Diesel Power Generator Lighting Tower LED Light House Standby Emergency Power Site
US$2,000.00-4,000.00
/ Piece
Product Groups
Search Products

Product Catalogs
LED Light Tower
Reefer Diesel Generator
Silent Diesel Generators
Baudouin
DCEC
CCEC
QUANCHAI
CUMMINS
View all
Open Type Diesel Generators
CUMMINS
PERKINS
DEUTZ
DOOSAN
YUCHAI
View all
Container Diesel Generator
Mobile Trailer Diesel Generator
CUMMINS
PERKINS
DOOSAN
DEUTZ
YUCHAI
View all
Portable Diesel Generator
6kw-20kw
16kw-30kw
30kw-64kw
75kw-200kw
200kw-360kw
300kw-1800kw
600kw-2200kw
Others
More
Find Similar Products By Category
Supplier Homepage
Products
Silent Diesel Generators
WEIFANG
Prime Output 25kVA 20kw Portable Diesel Generator Price with Brushless Alternator Weichai Engine
Related Categories
Other Generators
Gasoline Generator
Engine & Part
Containerized Diesel Generator
Manual Start Diesel Generator
Small Diesel Generator
Hot Searches
China Generator Factories
Generator Set Factories
Diesel Generator Engine
Diesel Engine Generator Set
Generator For Diesel Factories
Power Diesel Generator Set
Generator Diesel Used
Diesel Water Generator
Diesel Generator China
Top 10 Generator
Generator Trends
Diesel Generator Bulkbuy
Recommended Suppliers & Wholesalers
Zhejiang Kachai Generator
China Generator Manufacturers
Generator Set Manufacturers
Wholesale Diesel Power Generator
Wholesale Silent Diesel Generator
Diesel Engine Generator Set Price
Electric Diesel Generator Price
China Generator Factories
Generator Set Factories
Diesel Power Generator Factories
Generator For Diesel Factories
More
Less
