URL: http://www.shuibengfx.com/Products-38737582.html
Accessed: 2026-11-13

5KW小型柴油发电机ECP5500E-江苏凯宸发电机有限公司
欢迎来到 江苏凯宸发电机有限公司 ！
13405172967
网站首页
关于我们
产品展示
新闻中心
技术文章
在线留言
联系我们
产品展示 / PRODUCTS PLAY
我的位置： 首页 > 产品展示 > 小型柴油发电机 > 5KW小型柴油发电机 > 5KW小型柴油发电机
产品分类 / PRODUCT
小型柴油发电机
10KW小型柴油发电机
8KW小型柴油发电机
7KW小型柴油发电机
6KW小型柴油发电机
5KW小型柴油发电机
3KW小型柴油发电机
查看全部产品
相关文章 / ARTICLE
工程带空调如何选择柴油发电机 2025-03-27
如何防止应急发电机使用时候的损坏 2025-01-12
城市抢险用6寸双缸柴油机水泵ST60DS产品介绍 2026-06-24
应急发电机买汽油的好还是柴油的好呢？ 2024-09-29
备用电源柴油发电机的安全使用注意事项 2025-01-02
5KW小型柴油发电机
描述： 5KW小型柴油发电机 柴油机配件润滑选用合适的润滑剂和润滑方法，用理想的流体摩擦取代干摩擦，这是减少摩擦和磨损的更有效的方法。对于发电机而言，要按照不同发动机的具体要求，根据季节和使用地狱的不同选者合适牌号得润滑油。
产品型号： ECP5500E
厂商性质： 生产厂家
更新时间： 2024-10-24
访问量： 511
产品咨询
联系我们
产品介绍 / PRODUCT PRESENTATION
5KW小型柴油发电机
柴油机配件润滑选用合适的润滑剂和润滑方法，用理想的流体摩擦取代干摩擦，这是减少摩擦和 磨损的更有效的方法。对于发电机而言，要按照不同发动机的具体要求，根据季节和使用地狱的不同选者合适牌号得润滑油。
2、正确选择材料按照基本磨损形式，正确选择材料是提高机械设备零部件耐磨性的关键因素之一。在
设计制造时应选用疲劳强度高防腐性能好耐磨耐高温的材料。同时要注意配对材料的互溶性，使其有合
适的组合。
| 5KW小型柴油发电机 |
| 型号 | ECP5500X/E
| 频率[Hz] | 50
| 电压[V] | 230/400
| 额定功率[KW] | 5.0/6.3
| 功率[KW] | 5.5/6.8
| 直流输出 | 12V/8.3A
| 相数 | 单相/三相
| 励磁方式 | 有刷自励磁
| 功率因数[&Phi;] | 1.0/0.8
| 绝缘等级 | E
| 油箱容量[L] | 12.5
| 机架类型 | 25*25mm圆管/方管
| 动力型号 | X:KC186FA/E:KC186FAE
| 启动方式 | 单缸、风冷、四冲程、立式
| 动力类型 | 手起动/E:电启动
| 缸径*行程[mm] | 86*72
| 排量[L] | 0.418
| 压缩比 | 19.5:1
| 转速[rpm] | 3600
| 发动机功率kW] | 5.8
| 机油容量[L] | 1.65
| 油耗[g/kwh] | 275
| 燃油牌号 | 柴油:0#(夏)，-10#(冬)
| 机油牌号 | SAE10W30(CD级以上)
| 低油压报警器 | 配置
| 可选配置 | ATS、遥控、智能数显面板、轮子和把手
| 外形尺寸[mm] | 700*485*600
| 净重[kg] | X:99/E:113
| 厂家电话 |
售后服务承诺：
一、产品质量承诺：
1、 产品的制造和检测均有质量记录和检测资料。
2、 对产品性能的检测，我们诚请用户亲临对产品进行全过程、全性能检查，待产品被确认合格后再装箱发货。
二、产品价格承诺：
1、为了保证产品的高可靠性和先进性，系统的选材均选用国内或国际品牌产品。
2、在同等竞争条件下，我公司在不以降低产品技术性能、更改产品部件为代价的基础上，真诚以优惠的价格提供给贵方。
三、交货期承诺：
1、产品交货期：尽量按用户要求，若有特殊要求，需提前完工的，我公司可特别组织生产、安装，力争满足用户需求。
四、售后服务承诺：
1、服务宗旨：周到 及时 耐心 真诚 热心
2、服务目标：服务质量赢得用户满意
3、服务效率：保修期内如设备出现故障，可到您所在的当地维修点进行售后服务、或可把机器反送到公司，在保修期内一确费用都由公司承担。
4、 服务原则：产品保修期为一年，在保修期内我方将免费维修和更换属质量原因造成的零部件损坏，保修期外零部件的损坏，提供的配件只收成本费，由需方人为因素造成的设备损坏，供方维修或提供的配件均按成本价计
留言询价 / MESSAGE INQUIRY
留言框
产品：
您的单位：
您的姓名：
联系电话：
常用邮箱：
省份：
请选择您所在的省份
安徽 北京 福建 甘肃 广东 广西 贵州 海南 河北 河南 黑龙江 湖北 湖南 吉林 江苏 江西 辽宁 内蒙古 宁夏 青海 山东 山西 陕西 上海 四川 天津 新疆 西藏 云南 浙江 重庆 香港 澳门 中国台湾 国外
详细地址：
补充说明：
验证码：
请输入计算结果（填写阿拉伯数字），如：三加四=7
上一篇： ECP3500E3KW小型柴油发电机
下一篇： ECP6800E6KW小型柴油发电机
扫码加微信
网站首页
产品展示
新闻中心
关于我们
联系我们
留言咨询
地址：江苏省常州市
邮箱：980008118@qq.com
联系人：马经理
Copyright © 2026江苏凯宸发电机有限公司 All Rights Reserved 备案号：
技术支持： 化工仪器网 管理登录 sitemap.xml
13405172967
服务热线 0512-13405172967
扫码加微信
返回顶部
点
击
隐
藏
