URL: http://www.shuibengfx.com/Products-38737587.html
Accessed: 2026-11-13

6KW小型柴油发电机ECP6800E-江苏凯宸发电机有限公司
欢迎来到 江苏凯宸发电机有限公司 ！
13405172967
网站首页
关于我们
产品展示
新闻中心
技术文章
在线留言
联系我们
产品展示 / PRODUCTS PLAY
我的位置： 首页 > 产品展示 > 小型柴油发电机 > 6KW小型柴油发电机 > 6KW小型柴油发电机
产品分类 / PRODUCT
小型柴油发电机
10KW小型柴油发电机
8KW小型柴油发电机
7KW小型柴油发电机
6KW小型柴油发电机
5KW小型柴油发电机
3KW小型柴油发电机
查看全部产品
相关文章 / ARTICLE
移动式6寸双缸防汛柴油机水泵ST60SD产品介绍 2026-06-16
移动式防汛物资6寸双缸柴油机水泵产品介绍 2026-10-08
柴油发电机“健康管理” 2025-11-18
手台式3寸柴油消防泵ECP80ST技术参数 2026-03-02
移动式8寸防汛柴油机水泵ECP80ME产品介绍 2026-07-06
6KW小型柴油发电机
描述： 6KW小型柴油发电机 柴油发电机组为人们带来了便捷，然而在使用过程中应注意安全， 1、请勿改变柴油发电机组的性能、规格。 2、向油箱加燃油时不要吸烟。
产品型号： ECP6800E
厂商性质： 生产厂家
更新时间： 2024-10-24
访问量： 570
产品咨询
联系我们
产品介绍 / PRODUCT PRESENTATION
6KW小型柴油发电机
柴油发电机组为人们带来了便捷，然而在使用过程中应注意安全， 1、请勿改变柴油发电机组的性能、规格。 2、向油箱加燃油时不要吸烟。 3、清除溅出的燃油，必须把沾浸了燃油的物料移至安全场所。 4、柴油发电机组运转时切勿向油箱加燃油（在特别需要时除外）。
| 6KW小型柴油发电机
| 型号 | ECP6800E
| 频率[Hz] | 50
| 电压[V] | 230/400
| 额定功率[KW] | 6.0/7.5
| 最大功率[KW] | 6.5/8.1
| 直流输出 | 12V/8.3A
| 相数 | 单相/三相
| 励磁方式 | 有刷自励磁
| 功率因数[&Phi;] | 1.0/0.8
| 绝缘等级 | F
| 油箱容量[L] | 12.5
| 机架类型 | 35*35mm方管
| 动力型号 | KC192FE
| 启动方式 | 单缸、风冷、四冲程、立式
| 动力类型 | 电启动
| 缸径*行程[mm] | 92*75
| 排量[L] | 0.499
| 压缩比 | 19.5:1
| 转速[rpm] | 3600
| 发动机功率kW] | 7.6
| 机油容量[L] | 1.7
| 油耗[g/kwh] | 275
| 燃油牌号 | 柴油:0#(夏)，-10#(冬)
| 机油牌号 | SAE10W30(CD级以上)
| 低油压报警器 | 配置
| 可选配置 | ATS、遥控、智能数显面板、轮子和把手
| 外形尺寸[mm] | 740*505*630
| 净重[kg] | 120
| 厂家电话 |
售后服务承诺： 一、产品质量承诺： 1、 产品的制造和检测均有质量记录和检测资料。 2、 对产品性能的检测，我们诚请用户亲临对产品进行全过程、全性能检查，待产品被确认合格后再装箱发货。 二、产品价格承诺： 1、为了保证产品的高可靠性和先进性，系统的选材均选用国内或国际品牌产品。 2、在同等竞争条件下，我公司在不以降低产品技术性能、更改产品部件为代价的基础上，真诚以优惠的价格提供给贵方。 三、交货期承诺： 1、产品交货期：尽量按用户要求，若有特殊要求，需提前完工的，我公司可特别组织生产、安装，力争满足用户需求。 四、售后服务承诺： 1、服务宗旨：周到 及时 耐心 真诚 热心 2、服务目标：服务质量赢得用户满意 3、服务效率：保修期内如设备出现故障，可到您所在的当地维修点进行售后服务、或可把机器反送到公司，在保修期内一确费用都由公司承担。 4、 服务原则：产品保修期为一年，在保修期内我方将免费维修和更换属质量原因造成的零部件损坏，保修期外零部件的损坏，提供的配件只收成本费，由需方人为因素造成的设备损坏，供方维修或提供的配件均按成本价计
留言询价 / MESSAGE INQUIRY
留言框
产品：
您的单位：
您的姓名：
联系电话：
常用邮箱：
省份：
请选择您所在的省份
安徽 北京 福建 甘肃 广东 广西 贵州 海南 河北 河南 黑龙江 湖北 湖南 吉林 江苏 江西 辽宁 内蒙古 宁夏 青海 山东 山西 陕西 上海 四川 天津 新疆 西藏 云南 浙江 重庆 香港 澳门 中国台湾 国外
详细地址：
补充说明：
验证码：
请输入计算结果（填写阿拉伯数字），如：三加四=7
上一篇： ECP5500E5KW小型柴油发电机
下一篇： ECP5500T5KW小型柴油发电机
扫码加微信
网站首页
产品展示
新闻中心
关于我们
联系我们
留言咨询
地址：江苏省常州市
邮箱：980008118@qq.com
联系人：马经理
Copyright © 2026江苏凯宸发电机有限公司 All Rights Reserved 备案号：
技术支持： 化工仪器网 管理登录 sitemap.xml
13405172967
服务热线 0512-13405172967
扫码加微信
返回顶部
点
击
隐
藏
