URL: http://www.shuibengfx.com/Products-38737637.html
Accessed: 2026-11-03

8KW小型柴油发电机ECP9500T-江苏凯宸发电机有限公司
欢迎来到 江苏凯宸发电机有限公司 ！
13405172967
网站首页
关于我们
产品展示
新闻中心
技术文章
在线留言
联系我们
产品展示 / PRODUCTS PLAY
我的位置： 首页 > 产品展示 > 小型柴油发电机 > 8KW小型柴油发电机 > 8KW小型柴油发电机
产品分类 / PRODUCT
小型柴油发电机
10KW小型柴油发电机
8KW小型柴油发电机
7KW小型柴油发电机
6KW小型柴油发电机
5KW小型柴油发电机
3KW小型柴油发电机
查看全部产品
相关文章 / ARTICLE
大流量8寸防汛排涝柴油水泵ECP80ME产品介绍 2026-06-09
选择一款应急柴油发电机需要注意什么 2025-12-28
小型柴油发电机选购极简攻略 2026-05-15
箱体式柴油发电机的优势 2025-05-13
厂家中小型汽油发电机核心部件及技术要点 2025-09-15
8KW小型柴油发电机
描述： 8KW小型柴油发电机 一但操作人员发现柴油发电机组出现严重故障或配电故障时，可按下控制屏急停按钮，对机组进行立即停机。无特殊情况发生时，不建议用户随意地通过急停按钮对机组进行停机操作。
产品型号： ECP9500T
厂商性质： 生产厂家
更新时间： 2024-10-24
访问量： 496
产品咨询
联系我们
产品介绍 / PRODUCT PRESENTATION
8KW小型柴油发电机
一但操作人员发现柴油发电机组出现严重故障或配电故障时，可按下控制屏急停按钮，对机组进行立即停机。无特殊情况发生时，不建议用户随意地通过急停按钮对机组进行停机操作。
不管是正常停机还是紧急停机，柴油发电机组正确的停机操作都很重要，这些操作能保护设备不受损伤，这样才能利于延长机组的寿命
当电网正常供电时,柴油发电机组需要检测电流、电压、频率等相关参数,同时查看电压的取样电路,当检测的电网电压以及频率值都处于正常范围时,就由电网进行供电;一旦电网电压地域所设定的规定值时,发电组将判定电网供电出现异常,立即与电网分闸,并同时启动柴油机,从而进入柴油机启动状态。
8KW小型柴油发电机
| 8.5KW静音柴油发电机
| 型号 | ECP9500T
| 频率[Hz] | 50
| 电压[V] | 230/400
| 额定功率[KW] | 8.0/10.0
| 最大功率[KW] | 8.5/10.6
| 直流输出 | 12V/8.3A
| 相数 | 单相/三相
| 励磁方式 | 有刷自励磁
| 功率因数[&Phi;] | 1.0/0.8
| 绝缘等级 | H
| 油箱容量[L] | 30
| 机架类型 | 静音箱
| 动力型号 | KC1100FE
| 启动方式 | 单缸、风冷、四冲程、立式
| 动力类型 | 电启动
| 缸径*行程[mm] | 100*85
| 排量[L] | 0.667
| 压缩比 | 20:01
| 转速[rpm] | 3600
| 发动机功率kW] | 10.2
| 机油容量[L] | 2
| 油耗[g/kwh] | 260
| 燃油牌号 | 柴油:0#(夏)，-10#(冬)
| 机油牌号 | SAE10W30(CD级以上)
| 低油压报警器 | 配置
| 可选配置 | ATS、遥控、智能数显面板
| 外形尺寸[mm] | 1170*692*765
| 净重[kg] | 210
| 厂家电话 | 1
售后服务承诺：
一、产品质量承诺：
1、 产品的制造和检测均有质量记录和检测资料。
2、 对产品性能的检测，我们诚请用户亲临对产品进行全过程、全性能检查，待产品被确认合格后再装箱发货。
二、产品价格承诺：
1、为了保证产品的高可靠性和先进性，系统的选材均选用国内或国际品牌产品。
2、在同等竞争条件下，我公司在不以降低产品技术性能、更改产品部件为代价的基础上，真诚以优惠的价格提供给贵方。
三、交货期承诺：
1、产品交货期：尽量按用户要求，若有特殊要求，需提前完工的，我公司可特别组织生产、安装，力争满足用户需求。
四、售后服务承诺：
1、服务宗旨：周到 及时 耐心 真诚 热心
2、服务目标：服务质量赢得用户满意
3、服务效率：保修期内如设备出现故障，可到您所在的当地维修点进行售后服务、或可把机器反送到公司，在保修期内一确费用都由公司承担。
4、 服务原则：产品保修期为一年，在保修期内我方将免费维修和更换属质量原因造成的零部件损坏，保修期外零部件的损坏，提供的配件只收成本费，由需方人为因素造成的设备损坏，供方维修或提供的配件均按成本价计
留言询价 / MESSAGE INQUIRY
留言框
产品：
您的单位：
您的姓名：
联系电话：
常用邮箱：
省份：
请选择您所在的省份
安徽 北京 福建 甘肃 广东 广西 贵州 海南 河北 河南 黑龙江 湖北 湖南 吉林 江苏 江西 辽宁 内蒙古 宁夏 青海 山东 山西 陕西 上海 四川 天津 新疆 西藏 云南 浙江 重庆 香港 澳门 中国台湾 国外
详细地址：
补充说明：
验证码：
请输入计算结果（填写阿拉伯数字），如：三加四=7
上一篇： ECP7800T7.5KW小型柴油发电机
下一篇： ECP9500E8KW小型柴油发电机厂家
扫码加微信
网站首页
产品展示
新闻中心
关于我们
联系我们
留言咨询
地址：江苏省常州市
邮箱：980008118@qq.com
联系人：马经理
Copyright © 2026江苏凯宸发电机有限公司 All Rights Reserved 备案号：
技术支持： 化工仪器网 管理登录 sitemap.xml
13405172967
服务热线 0512-13405172967
扫码加微信
返回顶部
点
击
隐
藏
