URL: https://github.com/khoanguyenminh6868/GenSet-Pro/releases/download/datasheets-upload/kaichen-jiangsu-catalog.pdf
Accessed: 2026-11-11
Via: catalog PDF nhà cung cấp gửi, Khoa tải lên (kaichen-jiangsu-catalog.pdf); OCR (Tesseract 5, eng, 300 dpi); chỉ giữ dòng kiểm được bằng code (catalog-pdf.mjs)

Catalog kaichen-jiangsu-catalog

Catalog kaichen-jiangsu-catalog — trang 5 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCC-25GF | 22 | 27 | 24 | 30 | 4B3.9-G2 |
| KCC-40GF | 32 | 40 | 35 | 44 | 4BT3.9-G2 |
| KCC-63GF | 50 | 62.5 | 55 | 69 | 4BTA3.9-G2 |
| KCC-70GF | 52 | 65 | 56 | 70 | 4BTA3.9-G2 |
| KCC-80GF | 64 | 80 | 72 | 90 | 4BTA3.9-G11 |
| KCC-100GF | 80 | 100 | 88 | 110 | 4BTA3.9-G13 |
| KCC-100GF | 80 | 100 | 88 | 110 | 6BT5.9-G2 |
| KCC-113GF | 90 | 113 | 100 | 125 | 6BT5.9-G2 |
| KCC-125GF | 100 | 125 | 110 | 138 | 6BTA5.9-G2 |
| KCC-160GF | 128 | 160 | 140 | 175 | 6BTAA5.9-G12 |
| KCC-200GF | 160 | 200 | 172 | 215 | 6CTAA8.3-G2 |
| KCC-250GF | 200 | 250 | 211 | 264 | 6LTAA8.9-G2 |
| KCC-250GF | 200 | 250 | 220 | 275 | 6LTAA8.9-G3 |
| KCC-275GF | 220 | 275 | 250 | 313 | NTA855-G1A |
| KCC-313GF | 250 | 313 | 272 | 340 | 6LTAA9.5-G1 |
| KCC-350GF | 280 | 350 | 300 | 375 | NTA855-G2A |
| KCC-400GF | 280 | 350 | 310 | 388 | NTA855-G4 |
| KCC-380GF | 310 | 388 | 340 | 425 | 6ZTAA13-G3 |
| KCC-375GF | 300 | 375 | 330 | 413 | NTAA855-G7 |
| KCC-400GF3 | 320 | 400 | 350 | 438 | QSNT-G3 |
| KCC-500GF | 400 | 500 | 410 | 513 | QSZ13-G3 |
| KCC-450GF | 360 | 450 | 400 | 500 | KTA19-G3 |
| KCC-500GF | 400 | 500 | 450 | 563 | KTA19-G3A |
| KCC-560GF | 450 | 563 | 500 | 625 | KTAA19-G5 |
| KCC-725GF | 580 | 725 | 640 | 800 | KT38-GA |
| KCC-750GF | 600 | 750 | 660 | 825 | KTA38-G2 |
| KCC-800GF | 640 | 800 | 710 | 888 | KTA38-G2B |
| KCC-900GF | 728 | 910 | 800 | 1000 | KTA38-G2A |
| KCC-1000GF | 800 | 1000 | 880 | 1100 | KTA38-G5 |
| KCC-1250GF | 1000 | 1250 | 1100 | 1375 | KTA50-G3 |
| KCC-1380GF | 1100 | 1375 | 1320 | 1650 | KTA50-G8 |
| KCC-1500GF | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 |
| KCC-1680GF | 1340 | 1675 | 1500 | 1875 | KTA50-G15X |

Catalog kaichen-jiangsu-catalog — trang 5 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCC-25GF | 20 | 25 | 22 | 28 | 4B3.9-G11 |
| KCC-35GF | 28 | 35 | 30 | 38 | 4B3.9-G12 |
| KCC-45GF | 36 | 45 | 40 | 50 | 4BT3.9-G2 |
| KCC-64GF | 51 | 64 | 56 | 70 | 4BTA3.9-G2 |
| KCC-75GF | 60 | 75 | 70 | 88 | 4BTA3.9-G2 |
| KCC-90GF | 72 | 90 | 80 | 100 | 4BTA3.9-G11 |
| KCC-100GF | 84 | 105 | 92 | 115 | 6BT5.9-G2 |
| KCC-190GF | 152 | 190 | 167 | 209 | 6CTA8.3-G2 |
| KCC-210GF | 168 | 210 | 184 | 230 | 6CTAA8.3-G2 |
| KCC-250GF | 208 | 260 | 228 | 285 | 6LTAA8.9-G2 |
| KCC-325GF | 260 | 325 | 280 | 350 | 6LTAA9.5-G1 |
| KCC-388GF | 310 | 388 | 340 | 425 | 6ZTAA13-G3 |
| KCC-438GF | 350 | 438 | 380 | 475 | 6ZTAA13-G2 |
| KCC-500GF | 400 | 500 | 420 | 525 | QSZ13-G3 |
| KCC-350GF | 250 | 313 | 280 | 350 | NTA855-G1 |
| KCC-380GF | 280 | 350 | 300 | 375 | NTA855-G1B |
| KCC-450GF | 315 | 394 | 350 | 438 | NTA855-G3 |
| KCC-560GF | 450 | 563 | 500 | 625 | KTA19-G3A |
| KCC-625GF | 470 | 588 | 550 | 688 | KTAA19-G5 |
| KCC-720GF | 500 | 625 | 570 | 713 | QSK19-G4 |
| KCC-688GF | 550 | 688 | 600 | 750 | QSK19-G5 |
| KCC-875GF | 700 | 875 | 770 | 963 | KTA38-G1 |
| KCC-1000GF | 800 | 1000 | 900 | 1125 | KTA38-G2A |
| KCC-1100GF | 900 | 1125 | 1000 | 1250 | KTA38-G4 |
| KCC-1375GF | 1100 | 1375 | 1250 | 1563 | KTA50-G3 |

Catalog kaichen-jiangsu-catalog — trang 6 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCP-900GF | 640 | 800 | 704 | 880 | 4006-23TAG3A |

Catalog kaichen-jiangsu-catalog — trang 6 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCP-15GF | 9 | 11 | 10 | 13 | 403D-11G |
| KCP-30GF | 19 | 24 | 21 | 26 | 404D-22G |
| KCP-40GF | 28 | 35 | 30 | 38 | 1103A-33G |
| KCP-60GF | 43 | 54 | 47 | 59 | 1103A-33TG1 |
| KCP-90GF | 61 | 76 | 67 | 84 | 1104A-44TG1 |
| KCP-130GF | 92 | 115 | 100 | 125 | 1104C-44TAG2 |
| KCP-170GF | 122 | 152 | 135 | 169 | 1106A-70TG1 |
| KCP-200GF | 135 | 169 | 150 | 188 | 1106A-70TAG2 |
| KCP-220GF | 158 | 197 | 175 | 219 | 1106A-70TAG3 |
| KCP-280GF | 198 | 248 | 218 | 273 | 1506A-E88TAG2 |
| KCP-440GF | 320 | 400 | 350 | 438 | 2206C-E13TAG2 |
| KCP-580GF | 400 | 500 | 450 | 563 | 2506C-E15TAG1 |
| KCP-830GF | 600 | 750 | 660 | 825 | 4006-23TAG2A |
| KCP-1100GF | 800 | 1000 | 880 | 1100 | 4008TAG2 |
| KCP-1375GF | 1000 | 1250 | 1100 | 1375 | 4012-46TWG2A |

Catalog kaichen-jiangsu-catalog — trang 7 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCV-95GF | 68 | 85 | 75 | 94 | TAD530GE |
| KCV-175GF | 125 | 156 | 138 | 173 | TAD731GE |
| KCV-210GF | 150 | 188 | 165 | 206 | TAD732GE |
| KCV-220GF | 160 | 200 | 176 | 220 | TAD733GE |
| KCV-280GF | 200 | 250 | 220 | 275 | TAD734GE |
| KCV-400GF | 280 | 350 | 308 | 385 | TAD1342GE |
| KCV-420GF | 300 | 375 | 330 | 413 | TAD1342GE |
| KCV-450GF | 320 | 400 | 352 | 440 | TAD1343GE |
| KCV-500GF | 360 | 450 | 400 | 500 | TAD1344GE |
| KCV-550GF | 400 | 500 | 440 | 550 | TAD1345GE |
| KCV-630GF | 450 | 563 | 500 | 625 | TAD1641GE |
| KCV-760GF | 550 | 688 | 605 | 756 | TWD1643GE |

Catalog kaichen-jiangsu-catalog — trang 8 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCD-15GF | 11 | 14 | 12 | 15 | SP173NA |
| KCD-30GF | 20 | 25 | 22 | 28 | SP244TA |
| KCD-55GF | 40 | 50 | 44 | 55 | SP344CA |
| KCD-95GF | 66 | 83 | 73 | 91 | D1146 |
| KCD-130GF | 95 | 119 | 105 | 131 | D1146T |
| KCD-190GF | 135 | 169 | 149 | 186 | P086TI-1 |
| KCD-220GF | 160 | 200 | 176 | 220 | PO86TI |
| KCD-220GF | 160 | 200 | 176 | 220 | DPO86LA |
| KCD-300GF | 220 | 275 | 242 | 303 | P126TI |
| KCD-630GF | 460 | 575 | 506 | 633 | DP180LA |
| KCD-688GF | 500 | 625 | 550 | 688 | DP180LB |
| KCD-825GF | 600 | 750 | 660 | 825 | DP222LC |

Catalog kaichen-jiangsu-catalog — trang 8 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCD-10GF | 7 | 9 | 8 | 10 | SP103NE |
| KCD-20GF | 13 | 16 | 14 | 18 | SP173NC |
| KCD-30GF | 19 | 24 | 21 | 26 | SP224NC |
| KCD-35GF | 24 | 30 | 26 | 33 | SP244TC |
| KCD-50GF | 35 | 44 | 40 | 50 | SP244CA |
| KCD-80GF | 58 | 73 | 64 | 80 | SP344CB |
| KCD-110GF | 80 | 100 | 88 | 110 | D1146 |
| KCD-150GF | 109 | 136 | 120 | 150 | D1146T |
| KCD-240GF | 175 | 219 | 193 | 241 | PO86TI |
| KCD-455GF | 330 | 413 | 363 | 454 | DP126LB |
| KCD-500GF | 360 | 450 | 400 | 500 | P158LE |
| KCD-605GF | 440 | 550 | 484 | 605 | DP158LD |
| KCD-700GF | 504 | 630 | 554 | 693 | DP180LA |
| KCD-880GF | 640 | 800 | 704 | 880 | DP222LB |
| KCD-935F | 680 | 850 | 748 | 935 | DP222LC |
| KCD-950GF | 690 | 863 | 760 | 950 | DP222CA |

Catalog kaichen-jiangsu-catalog — trang 9 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCW-30GF | 24 | 30 | 26 | 33 | WP2.3D33E200 |
| KCW-38GF | 30 | 38 | 33 | 41 | WP2.3D40E200 |
| KCW-40GF | 36 | 45 | 40 | 50 | WP2.3D48E200 |
| KCW-60GF | 50 | 63 | 55 | 69 | WP4.1D66E200 |
| KCW-80GF | 64 | 80 | 70 | 88 | WP4.1D80E200 |
| KCW-100GF | 80 | 100 | 100 | 125 | WP4.1D113E200 |
| KCW-125GF | 100 | 125 | 120 | 150 | WP6D132E200 |
| KCW-150GF | 120 | 150 | 132 | 165 | WP6D152E200 |
| KCW-175GF | 140 | 175 | 150 | 188 | WP6D167E200 |
| KCW-200GF | 160 | 200 | 176 | 220 | WP10D200E200 |
| KCW-230GF | 184 | 230 | 200 | 250 | WP10D238E200 |
| KCW-250GF | 200 | 250 | 220 | 275 | WP10D264E200 |
| KCW-313GF | 250 | 313 | 280 | 350 | WP10D320E200 |
| KCW-375GF | 300 | 375 | 320 | 400 | WP13D385E200 |
| KCW-400GF | 320 | 400 | 352 | 440 | WP13D405E200 |
| KCW-450GF | 360 | 450 | 400 | 500 | WP13D440E310 |
| KCW-500GF | 400 | 500 | 440 | 550 | WP13D490E310 |
| KCW-650GF | 520 | 650 | 580 | 725 | 6M33D633E200 |
| KCW-675GF | 540 | 675 | 600 | 750 | 6M33D670E200 |
| KCW-750GF | 600 | 750 | 660 | 825 | 12M26D748E200 |
| KCW-800GF | 640 | 800 | 720 | 900 | 8M33D800E200 |
| KCW-900GF | 720 | 900 | 800 | 1000 | 8M33D890E200 |
| KCW-800GF | 640 | 800 | 700 | 875 | 12M26D792E200 |
| KCW-900GF | 720 | 900 | 800 | 1000 | 12M26D902E200 |
| KCW-1000GF | 800 | 1000 | 880 | 1100 | 12M26D968E200 |
| KCW-1000GF | 800 | 1000 | 880 | 1100 | 12M33D968E310 |
| KCW-1125GF | 900 | 1125 | 1000 | 1250 | 12M33D1108E200 |
| KCW-1250GF | 1000 | 1250 | 1100 | 1375 | 12M33D1210E200 |
| KCW-1375GF | 1100 | 1375 | 1200 | 1500 | 12M33D1320E200 |
| KCW-1125GF | 900 | 1125 | 1000 | 1250 | 12M33D1108E310 |
| KCW-1250GF | 1000 | 1250 | 1100 | 1375 | 12M33D1240E310 |
| KCW-1375GF | 1100 | 1375 | 1200 | 1500 | 12M33D1320E310 |
| KCW-1560GF | 1250 | 1563 | 1400 | 1750 | 16M33D1530E310 |
| KCW-1690GF | 1350 | 1688 | 1485 | 1856 | 16M33D1580E310 |
| KCW-1750GF | 1400 | 1750 | 1520 | 1900 | 16M33D1680E310 |
| KCW-2000GF | 1600 | 2000 | 1760 | 2200 | 12M55D2020E310 |
| KCW-2250GF | 1800 | 2250 | 1980 | 2475 | 12M55D2200E310 |
| KCW-2500GF | 2000 | 2500 | 2200 | 2750 | 12M55D2450E310 |

Catalog kaichen-jiangsu-catalog — trang 9 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCW-25GF | 20 | 25 | 24 | 30 | WP2.3D30E201 |
| KCW-44GF | 35 | 44 | 40 | 50 | WP2.3D47E201 |
| KCW-50GF | 40 | 50 | 50 | 63 | WP2.3D58E201 |
| KCW-75GF | 60 | 75 | 66 | 83 | WP4.1D80E201 |
| KCW-94GF | 75 | 94 | 83 | 104 | WP4.1D95E201 |
| KCW-110GF | 90 | 113 | 100 | 125 | WP4.1D115E201 |
| KCW-125GF | 100 | 125 | 110 | 138 | WP6D132E201 |
| KCW-150GF | 120 | 150 | 132 | 165 | WP6D158E201 |
| KCW-188GF | 150 | 188 | 165 | 206 | WP10D200E201 |
| KCW-225GF | 180 | 225 | 200 | 250 | WP10D238E201 |
| KCW-375GF | 300 | 375 | 320 | 400 | WP10D360E201 |
| KCW-375GF | 300 | 375 | 330 | 413 | WP13D385E201 |
| KCW-500GF | 400 | 500 | 460 | 575 | WP13D510E311 |
| KCW-563GF | 450 | 563 | 500 | 625 | 6M33D572E201 |
| KCW-650GF | 520 | 650 | 580 | 725 | 6M33D633E201 |
| KCW-688GF | 550 | 688 | 600 | 750 | 6M33D670E201 |
| KCW-725GF | 580 | 725 | 640 | 800 | 6M33D710E201 |
| KCW-750GF | 600 | 750 | 660 | 825 | 6M33D740E311 |
| KCW-1000GF | 800 | 1000 | 900 | 1125 | 8M33D1012E311 |
| KCW-1500GF | 1200 | 1500 | 1320 | 1650 | 12M33D1320E201 |
| KCW-1750GF | 1400 | 1750 | 1540 | 1925 | 16M33D1680E311 |
| KCW-2250GF | 1800 | 2250 | 1980 | 2475 | 20M33D2230E311 |
| KCW-2500GF | 2000 | 2500 | 2200 | 2750 | 20M33D2460E311 |
| KCW-3000GF | 2400 | 3000 | 2640 | 3300 | 16M55D2960E311 |
| KCW-3250GF | 2600 | 3250 | 2800 | 3500 | 16M55D3150E311 |
| KCW-3375GF | 2700 | 3375 | 3000 | 3750 | 16M55D3350E311 |

Catalog kaichen-jiangsu-catalog — trang 10 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCS-25GF | 20 | 25 | 22 | 28 | 4H4.3-G21 |
| KCS-40GF | 32 | 40 | 35 | 44 | 4H4.3-G22 |
| KCS-50GF | 40 | 50 | 44 | 55 | 4HT4.3-G21 |
| KCS-80GF | 64 | 80 | 70 | 88 | 4HT4.3-G23 |
| KCS-125GF | 100 | 125 | 108 | 135 | 4HTAA4.3-G22 |
| KCS-250GF | 200 | 250 | 220 | 275 | 6DTAA8.9-G22 |
| KCS-350GF | 280 | 350 | 308 | 385 | 6ETAA11.8-G21 |
| KCS-400GF | 320 | 400 | 350 | 438 | 6ETAA12.8-G32 |
| KCS-438GF | 350 | 438 | 400 | 500 | 6ETAA12.8-G31 |
| KCS-375GF | 300 | 375 | 330 | 413 | 6ETAA11.8-G31 |
| KCS-500GF | 400 | 500 | 450 | 563 | 6ETAA12.8-G310 |
| KCS-625GF | 500 | 625 | 550 | 688 | 6KTAA25-G34 |
| KCS-688GF | 550 | 688 | 600 | 750 | 6KTAA25-G33 |
| KCS-800GF | 640 | 800 | 700 | 875 | 6KTAA25-G31 |
| KCS-900GF | 720 | 900 | 800 | 1000 | 6WTAA35-G32 |
| KCS-1000GF | 800 | 1000 | 880 | 1100 | 6WTAA35-G31 |
| KCS-1125GF | 900 | 1125 | 1000 | 1250 | 6WTAA35-G310 |
| KCS-1250GF | 1000 | 1250 | 1100 | 1375 | 6WTAA35-G311 |
| KCS-1375GF | 1100 | 1375 | 1250 | 1563 | 12KTA58-G36 |
| KCS-1500GF | 1200 | 1500 | 1350 | 1688 | 12KTA58-G35 |
| KCS-1688GF | 1350 | 1688 | 1500 | 1875 | 12KTA58-G34 |
| KCS-1875GF | 1500 | 1875 | 1600 | 2000 | 12KTA58-G32 |
| KCS-2125GF | 1700 | 2125 | 1800 | 2250 | 12KTA58-G31 |
| KCS-63GF | 50 | 63 | 55 | 69 | SC4H95D2 |
| KCS-80GF | 64 | 80 | 70 | 88 | SC4H115D2 |
| KCS-113GF | 90 | 113 | 99 | 124 | SC4H160D2 |

Catalog kaichen-jiangsu-catalog — trang 10 phải
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCS-125GF | 100 | 125 | 108 | 135 | SC4H180D2 |
| KCS-169GF | 135 | 169 | 149 | 186 | SC7H230D2 |
| KCS-206GF | 165 | 206 | 182 | 227 | SC8D280D2 |
| KCS-225GF | 180 | 225 | 198 | 248 | SC9D310D2 |
| KCS-250GF | 200 | 250 | 220 | 275 | SC9D340D2 |
| KCS-350GF | 280 | 350 | 308 | 385 | SC12E460D2 |
| KCS-375GF | 300 | 375 | 330 | 413 | SC15G500D2 |
| KCS-450GF | 360 | 450 | 396 | 495 | SC25G610D2 |
| KCS-500GF | 400 | 500 | 440 | 550 | SC25G690D2 |
| KCS-563GF | 450 | 563 | 492 | 615 | SC27G755D2 |
| KCS-625GF | 500 | 625 | 544 | 680 | SC27G830D2 |
| KCS-750GF | 600 | 750 | 660 | 825 | SC33W990D2 |
| KCS-900GF | 720 | 900 | 792 | 990 | SC33W1150D2 |
| KCS-50GF | 40 | 50 | 44 | 55 | 4H4.3-G22 |
| KCS-85GF | 68 | 85 | 74 | 93 | 4HT4.3-G23 |
| KCS-125GF | 100 | 125 | 110 | 138 | 4HTAA4.3-G22 |
| KCS-150GF | 120 | 150 | 132 | 165 | 6HTAA6.5-G21 |
| KCS-275GF | 220 | 275 | 240 | 300 | 6DTAA8.9-G23 |

Catalog kaichen-jiangsu-catalog — trang 11 trái (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCY-20GF | 16 | 20 | 18 | 23 | YC4V35-D20 |
| KCY-30GF | 24 | 30 | 27 | 34 | YC4V45Z-D20 |
| KCY-40GF | 32 | 40 | 35 | 44 | YC4D60-D25 |
| KCY-63GF | 50 | 63 | 55 | 69 | YC4D90Z-D25 |
| KCY-70GF | 55 | 69 | 60 | 75 | YC4A100Z-D20 |
| KCY-100GF | 80 | 100 | 90 | 113 | YC4A140L-D25 |
| KCY-125GF | 100 | 125 | 110 | 138 | YC4A180L-D20 |
| KCY-150GF | 120 | 150 | 132 | 165 | YC6B205L-D20 |
| KCY-175GF | 140 | 175 | 154 | 193 | YC6A230L-D20 |
| KCY-188GF | 150 | 188 | 165 | 206 | YC6A245L-D21 |
| KCY-250GF | 200 | 250 | 220 | 275 | YC6MK350L-D20 |
| KCY-313GF | 250 | 313 | 275 | 344 | YC6MK420L-D20 |
| KCY-350GF | 280 | 350 | 310 | 388 | YC6MK460L-D20 |
| KCY-400GF | 320 | 400 | 352 | 440 | YC6MJ540-D30 |
| KCY-450GF | 360 | 450 | 396 | 495 | YC6MJ600-D30 |
| KCY-500GF | 400 | 500 | 440 | 550 | YC6T660L-D20 |
| KCY-563GF | 450 | 563 | 500 | 625 | YC6TD780-D31 |
| KCY-625GF | 500 | 625 | 550 | 688 | YC6TD840-D31 |
| KCY-688GF | 550 | 688 | 600 | 750 | YC6TD900-D31 |
| KCY-750GF | 600 | 750 | 660 | 825 | YC6TD1000-D31 |
| KCY-910GF | 730 | 913 | 800 | 1000 | YC6TH1220-D31 |
| KCY-1000GF | 800 | 1000 | 900 | 1125 | YC6TH1320-D31 |
| KCY-1250GF | 1000 | 1250 | 1100 | 1375 | YC6C1660-D31 |
| KCY-1500GF | 1200 | 1500 | 1320 | 1650 | YC12VTD2000 |
| KCY-1688GF | 1350 | 1688 | 1485 | 1856 | YC16VTD2270-D30 |
| KCY-1875GF | 1500 | 1875 | 1650 | 2063 | YC16VTD2510-D30 |
| KCY-2000GF | 1600 | 2000 | 1760 | 2200 | YC16VTD2700-D30 |
| KCY-2250GF | 1800 | 2250 | 1980 | 2475 | YC16VC3000-D31 |
| KCY-2500GF | 2000 | 2500 | 2200 | 2750 | YC16VC3300-D31 |
| KCY-2750GF | 2200 | 2750 | 2400 | 3000 | YC16VC3600-D31 |
| KCY-3000GF | 2400 | 3000 | 2600 | 3250 | YC16VC4000-D31 |
| KCY-3125GF | 2500 | 3125 | 2700 | 3375 | YC16VC4200-D30 |
| KCY-3250GF | 2600 | 3250 | 2800 | 3500 | YC16VC4500-D30 |
| KCY-3500GF | 2800 | 3500 | 3000 | 3750 | YC16VC4900-D30 |

Catalog kaichen-jiangsu-catalog — trang 11 phải (60Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCY-20GF | 18 | 23 | 20 | 25 | YC4V35-D21 |
| KCY-30GF | 25 | 31 | 28 | 35 | YC4V45Z-D21 |
| KCY-44GF | 35 | 44 | 40 | 50 | YC4D65-D20 |
| KCY-56GF | 45 | 56 | 50 | 63 | YC4D80Z-D20 |
| KCY-70GF | 55 | 69 | 60 | 75 | YC4D100Z-D20 |
| KCY-88GF | 70 | 88 | 80 | 100 | YC6B130Z-D20 |
| KCY-90GF | 75 | 94 | 85 | 106 | YC4D140-D33 |
| KCY-100GF | 80 | 100 | 90 | 113 | YC4D155-D33 |
| KCY-113GF | 90 | 113 | 100 | 125 | YC4D180-D33 |
| KCY-150GF | 120 | 150 | 132 | 165 | YC4A205-D32 |
| KCY-188GF | 150 | 188 | 160 | 200 | YC6A245-D32 |
| KCY-206GF | 165 | 206 | 180 | 225 | YC6A285-D32 |
| KCY-213GF | 170 | 213 | 190 | 238 | YC6A305-D32 |
| KCY-313GF | 250 | 313 | 280 | 350 | YC6MK420L-D21 |
| KCY-375GF | 300 | 375 | 320 | 400 | YC6MJ515L-D22 |
| KCY-500GF | 400 | 500 | 440 | 550 | YC6T660L-D21 |
| KCY-575GF | 460 | 575 | 520 | 650 | YC6TD780-D32 |
| KCY-625GF | 500 | 625 | 550 | 688 | YC6TD840-D32 |
| KCY-650GF | 520 | 650 | 570 | 713 | YC6TD940-D32 |
| KCY-750GF | 600 | 750 | 660 | 825 | YC6TD1020-D32 |

Catalog kaichen-jiangsu-catalog — trang 14 phải
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| KCC-30GF | 30 | 37.5 | 33 | 41.25 | 4BT3.9-G1 |
| KCC-40GF | 40 | 50 | 44 | 55 | 4BT3.9-G2 |
| KCC-50GF | 50 | 62.5 | 55 | 68.75 | 4BTA3.9-G2 |
| KCC-80GF | 80 | 100 | 88 | 110 | 6BTA5.9-G2 |
| KCC-100GF | 100 | 125 | 110 | 137.5 | 6BTAA5.9-G2 |
| KCC-120GF | 120 | 150 | 132 | 165 | 6BTAA5.9-G12 |
| KCC-150GF | 150 | 187.5 | 165 | 206.25 | 6CTA8.3-G2 |
| KCC-200GF | 200 | 250 | 220 | 275 | 6CTAA8.9-G2 |
| KCC-300GF | 300 | 375 | 330 | 412.5 | 6ZTAA13-G3 |
| KCC-600GF | 600 | 750 | 660 | 825 | KTA38-G2 |
| KCC-800GF | 800 | 1000 | 880 | 1100 | KTA38-G5 |
| KCC-1200GF | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 |

--- Toàn bộ chữ OCR (chưa kiểm) ---
## trang 1 trái
CUSTOMIZED ACCORDING
TO NEEDS
Customizable colors fF
If you don't have the color you want, you can contact us to choose more colors.
= = Rr w, i
i

## trang 1 phải
\ Yes]
AB. ____KAICHEN POWER —
FN
\ -
- ; ' R »
2 N
Ny |] 88 ae | ;
LIK o
| | | (IN (mg — 4 —
PROFESSIONAL MANUFACTURER OF ONE-STOP
POWER GENERATION EQUIPMENT
POWER EQUIPMENT CO., LTD.

## trang 2 trái
Jiangsu Kaichen Power Equipment Co., Ltd. is a leading professional manufacturer specializing
in a comprehensive range of power generation solutions. Our core business encompasses the
production and supply of both domestic and imported generator sets, including fully automatic,
standard, and mobile power systems.
With a substantial registered capital of RMB 80 million and a significant manufacturing footprint
spanning 24,000 square meters, we have established a robust foundation for industrial
excellence. The company operates as an integrated enterprise, consolidating production, sales,
and wholesale distribution to ensure stringent quality control, competitive pricing, and efficient
service delivery.
U oO Dedicated to reliability and innovation, Jiangsu Kaichen is committed to providing high-quality
TI oO power equipment tailored to meet the diverse needs of our global clientele.
oO < Quality Assured
. i O Our commitment to quality is unwavering. We deliver durable and reliable products that ensure
~- > the safety and stability of your power systems.
I i i 2 Technical Excellence
Backed by a skilled engineering team and advanced manufacturing facilities, we provide
<< innovative and technically superior solutions.
Customer-First Service
We pride ourselves on our responsive and flexible service. We work closely with you to provide
customized support and timely delivery.
Global Competitiveness
We combine high-quality manufacturing with competitive pricing, offering outstanding value for
projects worldwide.
yy, — ~ , Nn NNN RS RY |
hy SS a. “ag aN , CS RD ON
_— ~ \ — SW
~~ a NN ,
» Vi Di 4 2) 4 pi
PAGE 01

## trang 2 phải
a —_— > 0
i i HHH ii [ = —
if ] m
88 ' ’
4 a 2 A Br ge a T A
x A Tos = Ry
senansm . ~=y A NEE . y { Wer »

Aan STL er 4) d= + SL mr IR yt = my -— = vi ]
Pi a ANS ee RE a re NN By
Ty ww | EE ot dk 34 HE Ml = ER RE
ir E-- ™ En BOS BN [eS Rah
| Via a ey Li w]e EE en Ny A : - wv > 8

w o 5 . i
5 3 = | 7 - . —
> C= = B » ; =
LT § -
c | -
EA = -~ Nig
2S dl]
we
= aa) -__" , 3
J FETT | Lohman Som ms 7/7 a EA
W - i, BREET Gp, rr
-_ a 7 re rs, rl
a i. Wor dds -
i Re ve | ET — om Ei Bia = oo =
pu 1: oll LE — si a. = oi
4 Oy , \ a PA
NDS - q
PAGE 02

## trang 3 trái
&
UDEM
|- Sg \
CERTIFICATE JE BAA RIES ———
ATTESTATION ian rant: susan pireiio
CERTIFICATE OF MACHINERY DIRECTIVE CHE eS EAA E Jinmgsu Kaichen Electrical Equipment Co, Ltd.
Renna Times wse and A Machinery eective 300440,5C se
i AG eT GB/T19001-2016 ide 1S09001:2015 $M Rc. —
un re Dberel peserster A ——"
TOE lr KC EC A CK J ones RE tac) [sans —
Ey = rT prey = ww By Ly
rane erred OL JP, | Ame nn (£0) nas EE on nm
ER EEA eo A pe fi dl os ee ere et ie
RIFE FARR AIEIES Environmental Management System Certification
. aan wher . - Seta He
| SEHR A AA RAE Jiangsu Kaichen Electrical Equipment Co, Lid.
GR/T24001-2016 idt 1ISO14001:2015 HE nf the
w-@ Ee (x) —~ ® E®
* . & (> & &
£ q D). bt a
Bb A JAF AK FA JAGEE FS Occupational Health & Safety Management System Certification
SEARS RAH A a Jiangsu Knichen Elestiienl Equipment Co., Lid,
et
GR/TAS001-2020 idt 1SO45001:2018 FE - -
om] [om] - [ =m)
wo Ew €) tr @ EB @ +)
or ] +r $e & RA iz (LX ) Ames . L — EE —— an (ho ™
Py ee.
PAGE 03

## trang 3 phải
Power
n Technology
V HBR
NN ARSNBRENBSHRLE
i Jiangsu Kaichen Electric Power Equipment Co. Ltd.
)/ $2025 EMMPGDNRAAMLANREEEN
as QOEM purchases genuine G-drive products from
CUMMINS (CHINA) POWER TECHNOL OGY CO. LTD
3 as the source of power for their own manufactured generator sets
\ MEWRWMMZ025F 1H B M2025 1 2/8
The validity of authorization is from January 1 1o December 31, 2026
RE ce AA CPT.2025.5-43
rman .
ZR PRA 2h) 4 AL
¢ ) HUA £5) FR BLE 18
15 im E+ #BWS: A25001-3 8 YCSHO4T
Cortiticats of Asthorization 135278 HEN IBRREHNESAMLN NCEE
4\ 202581) 20250123165
ALLE LE SEE) IH BR 2 BS
{LR EnamanD . AEMN-—RREWH OEM )s CERTIFICATY
Hereby authorize THIS ISTO CERTIFY THAT
a Jangsy Kaichen Electric Power Equipment Ca, Lid Jiangsu Kaichen Electric Power Equipment Co., Lid
“EW SOEC POWER" WY WER 2025%1 1 BE2025%128318, VALID DATE: FROM 1, JANUARY 2026 TO 31, DECEMBER 2025
LLEL LILLE lati) The period of validity is from 2025.1 1 1g 2025.12 31 "
pls » MEBWAPPOINTED BY
_— [ass maze
ne = dens SMRERGRSAMEN |
ERA ) - Nd u J A ( { )
@ - pe 2 y E - _— Jats RAERS
5% a
See
— 3
CA EE rr rR err
wr !
- 1, #40 Y2TC26255001 & i
Continuously impreyelmanagemen with! i <p ERT
: . ' wl YUCHAI POWER
atruth=seeking innoyationg "0 ERE
Achieyefoveralllsatisfactioniwith! a Contlonte OF luthorcty
ghighfguality, highfefficiency»: ARH:
CHER REALS xa
“AE NR BIL FORALL. KH” 2
HENAN.
p ‘ a : BRE: 20254119111 ——2025% 124311)
Honor exists because of customers: because all our efforts are for customer satisfaction. 3 i
Honor is affirmation, trust and encouragement, honor is our golden business card and j £70)
pass, honor is our road signs and journeys. Honor represents the past, and the company Re) os pol Ape
regards honor as an inexhaustible driving force to motivate itself to continuously improve
and make progress.
PAGE 04

## trang 4 trái
=
LJ
EERE oN N
a ~ ~~ il =
SEE EET Td)
a 3 —— : ] B= Uy = In I ‘ : 3 x
' - : — I es we oa Mer
tl R — Jil 7 ; p=
¥ : bia — —- ¢ a SO Bees, Toh
le EEE Ii
I ax )
ii— == == B ST
Ee == “w Crt s
000 : a d a J [| T
Tr ’ '}
. . wel i
[J | 8 ‘XX od a a 1
|, ® — i
: | : | = Bia
: 1 i Toon
b) M J . —
PAGE 05

## trang 4 phải
nga
aE Fh fri -
. n . i f 3 " X ) 4 I 4 ® \ . ga
® —
——— - >

y —————————
rt . — — h —
w= IC§ 3m . ——————— —— —
! - Se | ——
=A : : hl : 7

AY JH Ee > i v F
| TR y ¥_———- a. |
ag [ mmr
A Aa hi = TT —-
§ | 4 1 = Vos hb . Er Fy | i d A Ss Ba
COTE i all
BRGY SCS 1 ok ? fi ;
‘ — 1 LT — | — :
~ : —
PAGE 06

## trang 5 trái
i SI=ET)
\ !
~~
(= y 8 » . —
Power range 20kVA-2000kVA . Wo Sah A - !
(== A—
Adopting Cummins engines, offering cutting-edge i i J ’ ae) i
design, dependable performance and long service life; . d & — a
Alloy steel crankshaft and connecting rod, ensuring high le io) gue p4 |
durability. ’
CUMMINS diesel engine 3 phase 50HZ 400/230V some
:
EE i le Gt Nc Er
KCC-25GF 30 24 27 22 4B3.9-G2 39 208 18008501300 22001000*1500
KCC-40GF 44 35 40 32 4BT3.9-G2 3.9 208 180079001400 220071000*1500
KCC-63GF 69 55 62.5 50 4BTA3.9-G2 3.9 208 1800*900*1400 2400100071550
KCC-70GF 70 56 65 52 4BTA3.9-G2 3.9 208 1800*900*1400 2400*1000*1550
KCC-80GF 90 72 80 64 4BTA3.9-G11 39 210 1900*800*1400 240010001550
KCC-100GF 110 88 100 80 4BTA3.9-G13 3.9 210 19008001400 2400*100071550
KCC-100GF 110 88 100 80 6BT5.9-G2 5.9 209 2200%900*1450 2800711001700
KCC-113GF 125 100 113 90 6BT5.9-G2 5.9 210 22009001450 2800711001700
KCC-125GF 138 110 125 100 6BTA5.9-G2 5.9 209 2300*900*1450 3000711001700
KCC-138GF 150 120 138 110 6BTAAS5.9-G2 59 206 2350*1000*1550 3000*1100*1700
KCC-160GF 175 140 160 128 6BTAA5.9-G12 59 205 250010001550 30001100*1650
KCC-180GF 200 160 180 145 6CTAB8.3-G2 8.3 209 2500"900*1560 3300130071800
KCC-200GF 215 172 200 160 6CTAA8.3-G2 8.3 207 260079001560 3300713001800
KCC-250GF 264 211 250 200 6LTAA8.9-G2 8.9 206 2600*1000*1600 3600*160071900
KCC-250GF 275 220 250 200 6LTAA8.9-G3 8.9 206 2600*1000*1600 360016001900
KCC-270GF 300 240 270 220 6LTAA9.5-G3 9.5 209 2700*1100*1700 3800%1700*2000
KCC-275GF 313 250 275 220 NTA855-G1A 14 208 2600*1600*1500 4000*170072000
KCC-313GF 340 272 313 250 6LTAA9.5-G1 9.5 206 2700*1100"1700 38007170072000
KCC-313GF* 340 272 313 250 NTA855-G1B 14 208 3000*1100*1700 4000170072000
KCC-350GF 375 300 350 280 NTA855-G2A 14 207 3000*1100*1700 4000717002000
KCC-400GF 388 310 350 280 NTA855-G4 14 209 3000*1100*1700 4000717002000
KCC-380GF 425 340 388 310 6ZTAA13-G3 14 210 3000%1300*1700 4000*1800*2000
KCC-375GF 413 330 375 300 NTAA855-G7 14 209 330071250*1850 40007170072000
KCC-400GF3 438 350 400 320 QSNT-G3 13 208 2900*1250*1900 4000170072000
KCC-438GF 475 380 438 350 BZTAA13-G4 13 210 3000*1300*1800 4000718002000
KCC-500GF 513 410 500 400 QSZ13-G3 13 209 3100*1250*1850 4000*1800*2000
KCC-500GF* 550 440 500 400 QSZ13-G10 13 210 3300%1450*1900 4300200072200
KCC-450GF 500 400 450 360 KTA19-G3 19 210 3400140071900 43007200072200
KCC-500GF 563 450 500 400 KTA19-G3A 19 209 3400714002000 43007200072200
KCC-500GF* 563 450 500 400 KTA19-G4 19 210 3400*1450*2000 4300200072200
KCC-560GF 625 500 563 450 KTAA19-G5 19 208 3600%1460°2100 4700210072450
KCC-700GF 688 550 / / KTAA19-G6A 19 21 3700*1500*2200 4700721002450
KCC-725GF 800 640 725 580 KT38-GA 38 210 445017002360 605824382896
KCC-750GF 825 660 750 600 KTA38-G2 38 209 445017002360 6058724382896
KCC-800GF 888 710 800 640 KTA38-G2B 38 208 4450*1700*2360 605824382896
KCC-900GF 1000 800 910 728 KTA38-G2A 38 208 4450*1700*2360 605824382896
KCC-1000GF 1100 880 1000 800 KTA38-G5 38 210 4400*1800*2400 605824382896
*KCC-1100GF 1250 1000 / / KTA38-G9 38 209 4800"1800*2500 6058724382896
KCC-1250GF 1375 1100 1250 1000 KTA50-G3 50 208 520020002500 6058243872896
KCC-1380GF 1650 1320 1375 1100 KTA50-G8 50 210 5900*2270*2500  1219272438°2896
KCC-1500GF 1650 1320 1500 1200 KTA50-GS8 50 210 5900*2270*2500 1219224382896
KCC-1680GF 1875 1500 1675 1340 KTA50-G15X 50 209 6200*2300*2550 12192%2438"2896
KCC-2000GF 2090 1650 2000 1600 KTA50-G16B 50 211 6200*2300*2550 1219272438*2896
PAGE 07

## trang 5 phải
SIENA
MA CE.
= Y
© — fad | wo —
HER as _
[& = Ra 4
NIE |
5 “Pp ’ - 1 - = Ty
CUMMINS diesel engine 3 phase 60HZ 220V~480V 3
I a Th a Lo Er
KCC-25GF 28 22 25 20 4B3.9-G11 3.9 207 1900"80071400 2200710001500
KCC-30GF 35 28 30 25 4B3.9-G2 3.9 208 1800°850°1300  220071000°1500
KCC-35GF 38 30 35 28 4B3.9-G12 3.9 207 18009001300 2200%1000*1500
KCC-45GF 50 40 45 36 4BT3.9-G2 3.9 206 1800°90071400 ~~ 220071000%1500
KCC-64GF 70 56 64 51 4BTA3.9-G2 3.9 205 1800790071400 2400100071550
KCC-75GF 88 70 75 60 4BTA3.9-G2 3.9 206 18009001400 2400710001550
KCC-90GF 100 80 90 72 4BTA3.9-G11 3.9 205 190080071400 240010001550
KCC-100GF 115 92 105 84 6BT5.9-G2 59 207 2200790071450 280071100*1700
KCC-125GF 138 110 125 100 *6BT5.9-G2 59 208 220079001450 2800110071700
KCC-130GF 145 116 131 105 6BTAS5.9-G2 5.9 206 230090071450  3000°1100*1700
KCC-150GF 165 130 150 120  6BTAA5.9-G2 5.9 206 2350100071550 ~~ 3000"1100°1700
KCC-160GF 175 140 160 128 6BTAA5.9-G12 5.9 207 2500100071550 ~~ 3000°11001700
KCC-190GF 209 167 190 152 6CTA8.3-G2 8.3 208 2500%900*1560 3300%1300*1800
KCC-210GF 230 184 210 168 ~~ 6CTAA8.3-G2 8.3 207 2600790071560 3300713001800
KCC-250GF 285 228 260 208 6LTAA8.9-G2 8.9 206 2600710001600 3600716001900
KCC-288GF 313 250 288 230  6LTAAB.9-G3 8.9 206 2600100071600  3600°1600"1900
KCC-285GF 325 260 285 230 6LTAA9.5-G3 9.5 206 2700%1100%1700 3800170072000
KCC-325GF 350 280 325 260  6LTAA9.5-G1 95 209 2700110071700  38007170072000
KCC-388GF 425 340 388 310 6ZTAA13-G3 14 208 2900120071700 4000180072000
KCC-438GF 475 380 438 350 6ZTAA13-G2 14 209 2900120071700  4000°1800°2000
KCC-500GF 525 420 500 400 QSZ13-G3 13 208 310071250°1850 4000718002000
KCC-560GF 625 500 560 450 QSz13-G11 13 208 310071250°1850  43007200072200
KCC-280GF 275 220 / / NT855-GA 14 208 26007160071500 40007170072000
KCC-350GF 350 280 313 250 NTA855-G1 14 207 3000110071700  4000°170072000
KCC-380GF 375 300 350 280 NTA855-G1B 14 209 3000711001700 4000170072000
KCC-450GF 438 350 394 315 NTA855-G3 14 208 3000711001700  4000°170072000
KCC-400GF3 438 350 400 320 QSNT-G3 13 208 2900%1250%1900 4000%1700%2000
KCC-500GF 550 450 500 410 KTA19-G3 19 209 340071400°1900 4700210072450
KCC-560GF 625 500 563 450 KTA19-G3A 19 208 3400714002000 4700210072450
KCC-560GF* 625 500 563 450 KTA19-G4 19 207 340071450°2000 ~~ 4700°2100°2450
KCC-625GF 688 550 588 470 KTAA19-G5 19 209 358071555°2150 4700210072450
KCC-720GF 713 570 625 500 QSK19-G4 18.9 208 38007160072200 4700721002450
*KCC-750GF 750 600 / / KTAA19-GBA 19 210 37007150072200 4700210072450
KCC-688GF 750 600 688 550 QSK19-G5 19 207 380071550°2200 ~~ 4700°2100°2450
KCC-775GF 844 680 775 620 KT38-G as 208 4450170072360 605824382896
KCC-875GF 963 770 875 700 KTA38-G1 38 206 445017002360 605824382896
KCC-900GF ~~ 1000 800 906 725 KTA38-G2 38 209 4450"1700°2360 ~~ 6058"2438°2896
KCC-940GF ~~ 1038 830 938 750 KTA38-G2B 38 210 4450170072360 ~~ 6058"2438°2896
KCC-1000GF 1125 900 1000 800 KTA38-G2A 38 209 4450170072360 6058243872896
KCC-1100GF 1250 1000 1125 900 KTA38-G4 38 208 44007180072400 6058724382896
KCC-1100GF ~~ 1375 1100 / / KTA38-G9 38 210 4800°1800°2400  6058"2438°2896
KCC-1250GF ~~ 1438 1150 1200 960 QSK38-G5 38 208 48007180072400 6058243872896
KCC-1375GF 1563 1250 1375 1100 KTA50-G3 50 209 5200720002500 6058724382896
KCC-1375GF ~~ 1550 1240 1375 1100 QSK38-G4 38 211 5300"2000°2500  12192°2438°2896
KCC-1580GF ~~ 1875 1500 1575 1260 KTA50-G9 50 212 5900230072500  1219272438°2896
PAGE 08

## trang 6 trái
i SI=ET)
—— KAICHEN POWER ——
0 Hg
Power range 10kVA-2000kVA il PE |
Adopting Perkins engines, featuring strong transient a Lo w— IF = B= ——
HN = : a=
loading capacity, good maintainability and long service or -- I - a. Ea Fe
life.
PERKINS diesel engine 3 phase 50HZ 400/230V some
KCP-10GF 10 8 9 7 403A-11 G1 13505001090 335
KCP-10GF* 10 8 9 7 403D-11G 1350"500"1090 335
KCP-15GF 14 11 13 10 403A-15G1 1430*500°1150 400
KCP-15GF* 14 1 13 10 403D-15G 1435*500°1150 415
KCP-20GF 16 13 15 12 403A-15G2 1435*500°1150 415
KCP-25GF 22 18 20 16 404A-22G1 1610"560"1195 525
KCP-25GF* 22 18 20 16 404D-22G 1610"560"1195 525
KCP-30GF 30 24 27 22 404D-22TG 1680"560"1195 550
KCP-35GF 32 26 30 24 1103A-33G 18407001270 860
KCP-50GF 50 40 45 36 1103A-33TG1 1960*70071350 870
KCP-70GF 66 53 60 48 1103A-33TG2 2050*700"1350 980
KCP-80GF 72 57 65 52 1104A-44TG1 2200*700"1350 1050
KCP-90GF 88 70 80 64 1104A-44TG2 2200*700"1350 1080
KCP-90GF* 88 70 80 64 1104C-44TAG1 2280"700"1350 1150
KCP-110GF 110 88 100 80 1104C-44TAG2 2280*700"1350 1250
KCP-150GF 150 120 135 108 1106A-70TG1 2565"850"1425 1522
KCP-170GF 165 132 150 120 1106A-70TAG2 27508501350 1580
KCP-200GF 200 160 180 144 1106A-70TAG3 28508501350 1590
KCP-220GF 220 176 200 160 1106A-70TAG4 285010451825 1600
KCP-260GF 254 203 231 185 1506A-E88TAG2 2980710551695 2335
KCP-300GF 283 226 257 206 1506A-E88TAG3 298010551695 2350
KCP-350GF 338 270 307 246 1506A-E88TAGS 3080°1090*1700 2500
KCP-400GF 400 320 350 280 2206C-E13TAG2 3460711502030 2980
KCP-450GF 450 360 400 320 2206C-E13TAG3 3460711502030 3135
KCP-500GF 500 400 455 364 2506C-E15TAG1 3780127072020 3760
KCP-550GF 550 440 500 400 2506C-E 15TAG2 3780127072020 3880
KCP-650GF 650 520 591 473 2806C-E 18TAG1A 3780715362180 4555
KCP-700GF 700 560 650 520 2806A-E18TAG2 378071536°2180 4600
KCP-900GF 820 656 746 597 4006-23TAG2A 4250°1690°2150 6460
KCP-900GF 880 704 800 640 4006-23TAG3A 425016902150 6500
KCP-1000GF 1000 800 910 728 4008TAG1A 4735"2261*2256 7400
KCP-1200GF 1125 900 1022 818 4008TAG2A 4735722612256 7450
KCP-1200GF* 1125 900 1022 818 4008TAG2 4735722612256 7450
KCP-1250GF 1250 1000 1125 900 4008-30TAG3 4735226172256 7450
KCP-1400GF 1375 1100 1250 1000 4012-46TWG2A 4800210072297 9030
KCP-1400GF* 1375 1100 1250 1000 4012-46TWG2 4800721002297 9050
KCP-1500GF 1500 1200 1375 1100 4012-46TWG3A 4800210072297 9100
KCP-1700GF 1650 1320 1500 1200 4012-46TAG2A 490021002297 9730
KCP-1900GF 1850 1480 1688 1350 4012-46TAG3A 4900210072297 9730
KCP-2000GF 2000 1600 1850 1480 4016TAG1A 5035725972150 10300
KCP-2200GF 2200 1760 2000 1600 4016TAG2A 503525972150 10300
KCP-2200GF 2200 1760 2000 1600 4016-61TRG2 5250260072150 10270
KCP-2500GF 2500 2000 2250 1800 4016-61TRG3 5250726002150 11000
PAGE 09

## trang 6 phải
NEUEDA
2,
Uh SS or !
- 8 - IR sl JAE ET Ye
Hy ' » Lk 9 — | .
SE Conoodn &
Eel A,

PERKINS diesel engine 3 phase 60HZ 220V~480V some

TE mm SO) Sy WOES S00
KCP-15GF 13 10 11 9 403D-11G 13505001090 335
KCP-20GF 16 13 15 12 403D-15G 1435*500*1150 415
KCP-20GF* 19 15 17 14 403A-15G2 14355001150 415
KCP-30GF 26 21 24 19 404D-22G 161075601195 525
KCP-35GF 35 29 33 26 404D-22TG 1610"560*1195 525
KCP-40GF 38 30 35 28 1103A-33G 1840°700*1270 860
KCP-60GF 59 47 54 43 1103A-33TG1 1960*700*1350 870
KCP-80GF 75 60 68 55 1103A-33TG2 20507001350 980
KCP-90GF 84 67 76 61 1104A-44TG1 2200*700*1350 1050
KCP-100GF 100 80 90 73 1104A-44TG2 22007001350 1080
KCP-100GF* 100 80 90 72 1104C-44TAG1 2280*700*1350 1150
KCP-130GF 125 100 115 92 1104C-44TAG2 22807001350 1250
KCP-170GF 169 135 152 122 1106A-70TG1 2565"850"1425 1522
KCP-200GF 188 150 169 135 1106A-70TAG2 27508501350 1580
KCP-220GF 219 175 197 158 1106A-70TAG3 2850"850*1350 1590
KCP-280GF 273 218 248 198 1506A-E88TAG2 298010551695 2335
KCP-320GF 320 256 290 232 1506A-EB8TAG3 298010551695 2350
KCP-400GF 390 312 352 282 1506A-EB8TAGS 3080*1090*1700 2500
KCP-440GF 438 350 400 320 2206C-E13TAG2 346011502030 2980
KCP-440GF* 438 350 400 320 2206C-E13TAG3 346011502030 3135
KCP-580GF 563 450 500 400 2506C-E15TAG1 3780%1270*2020 3760
KCP-580GF* 563 450 500 400 2506C-E 15TAG2 37801270"2020 3880
KCP-700GF 687 550 625 500 2806C-E 18TAG 1A 378015362180 4555
KCP-700GF* 687 550 625 500 2806A-E18TAG2 3780*1536*2180 4555
KCP-830GF 825 660 750 600 4006-23TAG2A 4250*1690*2150 6460
KCP-950GF 940 750 849 679 4006-23TAG3A 4250*1690°2150 6500
KCP-1100GF 1100 880 1000 800 4008TAG2 4735"2261"2256 7450
KCP-1375GF 1375 1100 1250 1000 4012-46TWG2A 4800*21002297 9030
KCP-1500GF 1500 1200 1375 1100 4012-46 TWG3A 480021002297 9100
KCP-1650GF 1650 1320 1500 1200 4012-46 TAG2A 4900*21002297 9730
KCP-1850GF 1850 1480 1690 1350 4012-46 TAG3A 490021002297 9730

PAGE 10

## trang 7 trái
\ BEEBT]
ih) c=
Power range 85kVA-700kVA
While its core activity is the production, distribution and sale of trucks, buses and
construction equipment, Volvo also supplies marine and industrial drive systems
and financial services. In 2016, it was the world’ s second largest manufacturer
of heavy-duty trucks.
= ph i:
A RN
&) : 5
it~] L) “ ON
T Lg v | —
r Ta J —
VOLVO diesel engine 3 phase 50HZ 400/230V some
a Engine Model | DSPL__| Lubricant capacity | Fuel Consumption |.
n .
= (Lh)
KCV-95GF 94 75 85 68 TAD530GE 4.76 13 19.1 ECU 220078001500
KCV-140GF 138 100 125 100 TADS31GE 4.76 13 22.5 ECU 22007900*1500
KCV-155GF 155 123 140 112 TAD532GE 4.76 13 28.4 ECU 23007900%1500
KCV-175GF 173 138 156 125 TAD731GE 7.15 20 33.9 ECU 23007900" 1500
KCV-210GF 206 165 188 150 TAD732GE 7.15 34 39.8 ECU 24009001500
KCV-220GF 220 176 200 160 TAD733GE 7.15 34 44.7 ECU 240079001500
KCV-280GF 275 220 250 200 TAD734GE 7.15 29 52.6 EMS2 2500°1000°1550
KCV-350GF 345 275 313 250 TAD1341GE 12.78 36 61.8 EMS 2 2600*1000*1600
KCV-400GF 385 308 350 280 TAD1342GE 12.78 36 68.1 EMS2 2700110071600
KCV-420GF 413 330 375 300 TAD1342GE 12.78 36 68.1 EMS 2 2800*110071600
KCV-450GF 440 352 400 320 TAD1343GE 12.78 36 73.4 EMS 2 2900°1200"1600
KCV-500GF 500 400 450 360 TAD1344GE 12.78 36 80.8 EMS 2 290011001600
KCV-550GF 550 440 500 400 TAD1345GE 12.78 36 89.5 EMS 2 300071200*1700
KCV-630GF 625 500 563 450 TAD1641GE 16.12 48 100.6 EMS 2 3100%1200*1700
KCV-700GF 700 550 625 500 TAD1642GE 16.12 48 117.2 EMS2 3200130071800
KCV-760GF 756 605 688 550 TWD1643GE 16.12 48 125.5 EMS 2 3300"1400*1800
PAGE 11

## trang 7 phải
A SUEERTD
—— KAICHEN POWER ——
SCANIA
Power range 85kVA-700kVA
Scania Group is one of the world's leading manufacturers of heavy-duty trucks, large buses, and
industrial and marine engines. In addition, the company also provides a wide range of service products
to ensure that customers enjoy the best cost transportation solutions and the highest attendance rates.
Scania is headquartered in Sweden and operates in over 100 countries and regions worldwide, with
approximately 32000 employees worldwide.
- We ; ex
B / feo)
| v Ji i; a
[0 AARP i J o—
. : LLL ANS
: ” ne
- vu - i |
ver jon ” sari FF he
SCANIA diesel engine 3 phase 50HZ 400/230V som
Genset’s model Engine model sity ratio Disyiee einen consumption L Ove dp oon
KCS-249GF DCO09 072A 02-11 249 31125 5 1307140 9.3 196 27301270*1795 2185 200 250
KCS-294GF DCO09 072A 02-13 294 367.5 5 130140 9.3 196 2840712701795 2360 240 300
KCS-317GF DCO09 072A 02-14 317 396.25 5 130*140 9.3 196 2840712701795 2400 260 325
KCS-356GF DC13 073A 02-21 356 445 6 1307160 127 198 3200712701940 2860 300 375
KCS-399GF DC12 59A 10-33A 399 498.75 6 130%160 12.7 198 3200"1270*1940 2860 330 4125
KCS-438GF DC13 073A 02-23 438 547.5 6 130*160 12.7 198 3280*1270*1940 2900 360 450
KCS-480GF DC13073A 02-24 480 600 6 1307160 12.7 198 3265127071940 3000 400 500
KCS-481GF DC16 45A 10-30A 481 601.25 8 127°154 15.6 198 3265°127071930 3120 400 500
KCS-545GF DC16 44A 10-27A 545 681.25 8 127*154 15.6 198 3265712701940 3220 440 550
KCS-554GF DC16 44A 10-27A 554 692.5 8 127*154 15.6 198 3265712701940 3420 440 550
PAGE 12

## trang 8 trái
Hy arr iu 2
DOOSAN  [ooosaviumm | = = -
4 ‘
po 2.
- po SCCTRL SY Dy 3
Power range 10VA-1200kVA i Ni Ye vy / J | ; (
DOOSAN located in Korea first started producing diesel ps 3 HE -—
engines in 1958.The products have a high cost == 2000 f—— ws, 1 —— o
performance with the power range from 10VA-1200kVA, = Ee ES i
meet the domestic and international standards like
GB/T2820, GB1105, YD/T502, SO8525-3, 1SO3046,
1S08525 and US EPA and CARB emission standards.
DOOSAN diesel engine 3 phase 50HZ 400/230V some
EE CE ES
KCD-10GF 8 6 7 5 SP103NA 1500*750*1030
KCD-15GF 15 12 14 11 SP173NA 150077501030
KCD-20GF 20 15 18 14 SP224NA 1500*750*1030
KCD-30GF 28 22 25 20 SP244TA 1500*750%1030
KCD-40GF MH 33 38 30 SP244CA 17007750*1150
KCD-55GF 55 44 50 40 SP344CA 18507800%1180
KCD-70GF 70 55 63 50 SP344CB 1850°800*1180
KCD-90GF 90 72 81 65 SP344CC 1850*800*1180
KCD-95GF 91 73 83 66 D1146 1900800*1250
KCD-130GF 131 105 119 95 D1146T 2250"880*1300
KCD-165GF 165 132 150 120 DPO86TA 265010001800
KCD-190GF 186 149 169 135 P086TI-1 2650*1000*1800
KCD-220GF 220 176 200 160 PO86TI 2650*1000*1800
KCD-220GF 220 176 200 160 DPO86LA 2650710001800
KCD-300GF 303 242 275 220 P126TI 310011002000
KCD-330GF 330 264 300 240 P126TI-I 3100711002000
KCD-415GF 415 330 375 300 DP126LB 3100711002000
KCD-2440GF 440 352 400 320 P158LE 3400713502200
KCD-510GF 510 407 463 370 P158FE 3400713502200
KCD-510GF* 510 407 463 370 DP158LC 3400713502200
KCD-600GF 584 468 531 425 DP158LD 3400713502200
KCD-630GF 633 506 575 460 DP180LA 3700*1700*2200
KCD-688GF 688 550 625 500 DP180LB 370017002200
KCD-688GF* 688 550 625 500 P180FE 3700%1700%2200
KCD-760GF 756 605 688 550 P222FE 3700170072200
KCD-760GF* 756 605 688 550 DP222LB 3700717002200
KCD-825GF 825 660 750 600 DP222LC 3700717002200
KCD-825GF* 825 660 750 630 DP222LP 3700170072200
KCD-840GF 840 671 763 610 DP222CA 3700717002200
KCD-840GF* 840 671 763 610 DP222CA-2 3700170072200
KCD-900GF 895 715 813 650 DP222CB-2 3700717002200
KCD-900GF* 895 715 813 650 DP222CB 3700717002200
KCD-1000GF 1004 803 913 730 DP222CC 3700717002200
KCD-1000GF* 1004 803 913 730 DP222CC-2 3700717002200
PAGE 13

## trang 8 phải
§ (Ua l=—]
mn EET)
AN [3 = E
: ! oN NN 5 - i :
a 7
ge"
i - -

DOOSAN diesel engine 3 phase 60HZ 220V~480V Gonz
KCD-10GF 10 8 9 7 SP103NE 1500775071050
KCD-10GF* 10 8 9 7 SP103NH 15007501050
KCD-20GF 18 14 16 13 SP173NC 1500775071050
KCD-20GF* 18 14 16 13 SP173ND 15007501050
KCD-30GF 26 21 24 19 SP224NC 150077501050
KCD-30GF* 26 21 24 19 SP183CA 1500°750"1050
KCD-35GF 33 26 30 24 SP244TC 15007501050
KCD-50GF 50 40 44 35 SP244CA 1700*750%1150
KCD-70GF 70 55 63 50 SP344CA 1850°80071180
KCD-75GF 72 57 65 52 SP344CA 185078001180
KCD-80GF 80 64 73 58 SP344CB 1850"800*1180
KCD-100GF 102 81 93 74 SP344CC 18507800"1180
KCD-110GF 110 88 100 80 D1146 19008001250
KCD-150GF 150 120 136 109 D1146T 225088071300
KCD-200GF 206 165 188 150 DPO86TA 265010001800
KCD-210GF 210 167 190 152 PO86TI-1 26507100071800
KCD-240GF 241 193 219 175 PO86TI 2650°100071800
KCD-240GF* 241 193 219 175 DPOB6LA 2650100071800
KCD-345GF 345 275 313 250 P126TI 3100°110072000
KCD-380GF* 380 303 345 275 P126TI-Il 3100711002000
KCD-455GF 454 363 413 330 DP126LB 3100711002000
KCD-500GF 500 400 450 360 P158LE 3400713502200
KCD-540GF 536 429 488 390 P158FE 3400713502200
KCD-580GF 580 462 525 420 DP158LC 3400*1350°2200
KCD-605GF 605 484 550 440 DP158LD 34007135072200
KCD-700GF 693 554 630 504 DP180LA 3700*1700*2200
KCD-700GF* 693 554 630 504 P180FE 3700170072200
KCD-750GF 745 595 675 540 DP180LB 3700*1700°2200
KCD-825GF 825 660 750 600 P222FE 3700717002200
KCD-825GF* 825 660 750 600 DP222LA 3700*1700*2200
KCD-880GF 880 704 800 640 DP222LB 3700170072200
KCD-935F 935 748 850 680 DP222L.C 4400720002250
KCD-950GF 950 760 863 690 DP222CA 370017002200
KCD-950GF* 950 760 863 690 DP222CA-2 3700*1700*2200
KCD-1020GF 1018 814 925 740 DP222CB-2 3700170072200

KCD-1020GF* 1018 814 925 740 DP222CB 3700717002200
KCD-1100GF 1100 880 1000 800 DP222CC 4400720002250
KCD-1100GF* 1100 880 1000 800 DP222CC-2 4400720002250

PAGE 14

## trang 9 trái
A Eee)
wo , Re Jie ¥ * Te
y - TN - =
WEICHAI 8 pig oS ( #8
HE 5% ==
[| = d ¥
Power range 20kVA-4000kVA | We - _ 4 [} [. ) 8
The engine adopts core technology independently * i i
: " = 2
developed by Weichai and has an output power range y ~ y = J Sam
(20kva-4000kva) to meet the power demand in multiple
scenarios.
WEICHAI diesel engine 3 phase 50HZ 400/230V some
:
EE EE a a a I LC
KCW -20GF 23 18 20 16 WP2.3D25E200 2.3L =225 1400*800*1100 720
KCW-30GF 33 26 30 24 WP2.3D33E200 2.3L =225 1400*800*1100 720
KCW-38GF 41 33 38 30 WP2.3D40E200 2.3L =225 1450*800%1200 790
KCW-40GF 50 40 45 36 WP2.3D48E200 2.3L =220 1600*800*1200 800
KCW-60GF 69 55 63 50 WP4.1D66E200 4.1L =235 1700*800*1200 920
KCW-80GF 88 70 80 64 WP4.1D80E200 4.1L =235 2200"900*1300 1000
KCW-100GF 125 100 100 80 WP4.1D113E200 4.1L =235 2200*900*1300 1000
KCW-125GF 150 120 125 100 WP6D132E200 6L =205 22009001300 1500
KCW-150GF 165 132 150 120 WP6D152E200 6L =205 2200900%1500 1500
KCW-175GF 188 150 175 140 WP6D167E200 6L 215 2400"900%1500 1500
KCW-200GF 220 176 200 160 ~~ WP10D200E200 10L =215 2400%900*1500 1500
KCW-230GF 250 200 230 184 WP10D238E200 10L =215 2400900*1500 1500
KCW-250GF 275 220 250 200  WP10D264E200 10L =215 2550*1000*1500 1800
KCW-313GF 350 280 313 250 WP10D320E200 10L =205 2700*1100*1800 2500
KCW-375GF 400 320 375 300 WP13D385E200 13L =210 3000*1100*1800 2700
KCW-400GF 440 352 400 320 WP13D405E200 13L =215 310011001800 3000
KCW-450GF 500 400 450 360  WP13D440E310 13L =215 3100*1100*1800 3500
KCW-500GF 550 440 500 400 WP13D490E310 13L =215 3200%1300*1800 3800
KCW-650GF 725 580 650 520 6M33D633E200 19 =213 3700%1600*2250 4600
KCW-650GF* 725 580 650 520 6M33D633E310 19 =217 3700*1600*2250 3600
KCW-675GF 750 600 675 540 6M33D670E200 19 =215 370016002250 5500
KCW-750GF 825 660 750 600 12M26D748E200 31 =214 3700*1600"2250 6000
KCW-800GF 900 720 800 640 8M33D800E200 26 =210 3800%1800*2250 6100
KCW-900GF 1000 800 900 720 8M33D890E200 26 =210 3800*1800"2250 6100
KCW-800GF 875 700 800 640  12M26D792E200 31 =216 4600*1800*2300 6200
KCW-900GF 1000 800 900 720 12M26D902E200 31 =215 4600*1900*2300 7500
KCW-1000GF 1100 880 1000 800  12M26D968E200 31 =215 530022002500 7550
KCW-1000GF 1100 880 1000 800 12M33D968E310 39 =216 5300*2200*2500 7550
KCW-1125GF 1250 1000 1125 900 12M33D1108E200 39 =214 5400*2250*2600 9800
KCW-1250GF 1375 1100 1250 1000 12M33D1210E200 39 =213 5400*2250"2600 9800
KCW-1375GF 1500 1200 1375 1100  12M33D1320E200 39 =210 540022502600 9800
KCW-1000GF 1100 880 1000 800 12M33D968E310 39 =216 5300*2200*2500 7550
KCW-1125GF 1250 1000 1125 900  12M33D1108E310 39 =215 5400*2250*2500 9800
KCW-1250GF 1375 1100 1250 1000 12M33D1240E310 39 =215 5400*2250*2500 9800
KCW-1375GF 1500 1200 1375 1100 12M33D1320E310 39 =217 5400*2250*2500 9800
KCW-1560GF 1750 1400 1563 1250 16M33D1530E310 52 =215 6200"2150*2500 13000
KCW-1690GF 1856 1485 1688 1350 16M33D1580E310 52 =216 630021502500 13000
KCW-1750GF 1900 1520 1750 1400 16M33D1680E310 52 =210 6300"2150"2500 13500
KCW-1875GF ~~ 2063 1650 1875 1500 16M33D1800E310 52 =216 640022102500 13200
KCW-1875GF ~~ 2063 1650 1875 1500 12M55D1870E310 39 =215 6520*2210*2500 13200
KCW-2000GF 2200 1760 2000 1600 12M55D2020E310 39 =215 652022102500 13800
KCW-2250GF 2475 1980 2250 1800 12M55D2200E310 39 =210 6620*2210*2500 14000
KCW-2500GF 2750 2200 2500 2000 12M55D2450E310 39 =216 7000*2400*2600 22000
PAGE 15

## trang 9 phải
CEL: A
TE
ee * | y 3 i red
i" = i \ { fou n Pm mS}
| i i 3 i) " wi i : -
TANS rr ’ Sh eo
gs JAE oilers = J 3
y a
Wa To 1
oe * >> 5 | = o - . : a.
7 i
WEICHAI diesel engine 3 phase 60HZ 220V~480V 3
KVA KW 1 KVA | KW |
KCW-25GF 30 24 25 20 WP2.3D30E201 23 =210 1500775071050 350
KCW-38GF 4 33 38 30 WP2.3D41E201 23 =216 1500°750"1050 400
KCW-44GF 50 40 44 35 WP2.3D47E201 23 =215 150077501050 500
KCW-50GF 63 50 50 40 WP2.3D58E201 23 215 185078001100 700
KCW-75GF 83 66 75 60 WP4.1D80E201 41 210 19008701180 1000
KCW-94GF 104 83 94 75 WP4.1D95E201 41 =216 1900*870*1180 1100
KCW-110GF 125 100 113 90  WP4.1D115E201 4.1 =215 22508801250 1200
KCW-125GF 138 110 125 100  WP6D132E201 6 =215 240079501510 1250
KCW-150GF 165 132 150 120 WP6D158E201 6 =210 24009501510 1200
KCW-188GF 188 160 188 150 WPED180E201 6 =210 240079501510 1500
KCW-188GF 206 165 188 150 ~~ WP10D200E201 10 =216 2850710401580 1550
KCW-225GF 250 200 225 180 WP10D238E201 10 =215 2850710401580 1500
KCW-250GF 280 220 250 200  WP10D264E201 10 =215 305011001800 1800
KCW-375GF 400 320 375 300 WP10D360E201 10 =210 2850710401580 2500
KCW-375GF 413 330 375 300 WP13D385E201 13 210 335011501800 2700
KCW-500GF 575 460 500 400 WP13D510E311 13 =216 3350"1150*1800 3000
KCW-563GF 625 500 563 450 6M33D572E201 19 =210 3800716002200 3800
KCW-650GF 725 580 650 520 6M33D633E201 19 =216 3800716002200 4100
KCW-688GF 750 600 688 550 ~~ 6M33D670E201 19 215 4100720002250 4300
KCW-725GF 800 640 725 580 6M33D710E201 19 =210 3800*1600*2200 4500
KCW-750GF 825 660 750 600  6M33D740E311 19 <=216 3800716002200 4700
KCW-800GF 875 700 800 640 8M33D800E311 26 =210 3900718002200 5200
KCW-800GF 1000 800 800 720  8M33D895E311 26 =215 390018002200 5800
KCW-1000GF 1125 900 1000 800 8M33D1012E311 26 =216 40007190072200 6300
KCW-800GF* 875 700 800 640  12M26D792E201 31 =215 4100720002250 6400
KCW-900GF* 1000 800 900 720 12M26D902E201 31 =210 4100720002250 6700
KCW-1000GF 1100 900 1000 800 12M26D1012E201 31 =216 4400720002250 7500
KCW-1000GF* 1100 900 1000 800 12M33D1012E201 39 <215 4700722002400 7600
KCW-1125GF* 1250 1000 1125 900  12M33D1108E201 39 <215 4700722002400 8400
KCW-1250GF* 1375 1100 1250 1000 12M33D1265E201 39 =210 470022002400 9100
KCW-1500GF 1650 1320 1500 1200 12M33D1320E201 39 =215 4700722002400 9500
KCW-1625GF ~~ 1800 1430 1625 1300 12M33D1420E201 39 215 4700722002400 11000
KCW-1625GF ~~ 1800 1430 1625 1300 12M33D1420E201 39 =210 4700722002400 11500
KCW-1750GF 1925 1540 1750 1400 16M33D1680E311 52 =215 5400722502500 12000
KCW-1875GF ~~ 2065 1650 1875 1500 16M33D1785E311 52 <210 5400722502500 14000
KCW-2188GF ~~ 2400 1925 2188 1750 16M33D1920E311 52 =216 5400722502500 15000
KCW-2250GF 2475 1980 2250 1800 20M33D2230E311 65 =215 540022502500 16000
KCW-2500GF 2750 2200 2500 2000 20M33D2460E311 65 =210 7000724002600 16500
KCW-2812GF ~~ 3125 2500 2812 2250 12M55D2700E311 65 =218 7300724002800 17000
KCW-3000GF 3300 2640 3000 2400 16M55D2960E311 87 =218 7500%2700*3000 19000
KCW-3250GF 3500 2800 3250 2600 16M55D3150E311 87 =218 7800727003100 21000
KCW-3375GF 3750 3000 3375 2700 16M55D3350E311 87 =218 8000728003200 22000
KCW-3750GF ~~ 4125 3300 3750 3000 16M55D3600E311 87 =218 8000728003300 23000
PAGE 16

## trang 10 trái
A ER=eRT)
- N — ud =
FY h 1 | ’
<> ' ul
SPhIEC
. | FE 3 7 bat '®;
Power range 30kVA-2500kVA ;
The generator engine features modular design and . S I} b A
standard accessories, and adopts high-strength cylinder "le - fo - \ 4 :
body, four-valve structure, and precise electronic speed - =- : —
governor.
SDEC diesel engine 3 phase 50HZ 400/230V some
:
T3 emission
KCS-25GF 28 22 25 20 4H4.3-G21 4.3 8.2 1800782071250
KCS-40GF 44 35 40 32 4H4.3-G22 4.3 11.5 1800782071250
KCS-50GF 55 44 50 40 4HT4.3-G21 4.3 12.8 1850"82071300
KCS-80GF 88 70 80 64 4HT4.3-G23 4.3 19.5 1800"820"1300
KCS-105GF 116 92 105 84 4HTAA4.3-G21 4.3 23 2170880" 1400
KCS-125GF 135 108 125 100 4HTAA4.3-G22 4.3 28.3 2170"880"1600
KCS-138GF 151 121 138 110 6HTAAB.5-G21 6.5 30.5 2170788071400
KCS-150GF 161 129 150 120 6HTAAB.5-G22 6.5 33.1 2170788071400
KCS-188GF 202 162 188 150 B6HTAAB.5-G23 6.5 39.7 2350795071600
KCS-200GF 220 176 200 160 6DTAAB.9-G21 8.82 44.1 2550798071600
KCS-250GF 275 220 250 200 6DTAA8.9-G22 8.82 52.7 2550798071650
KCS-250GF* 275 220 250 200 6DTAA8.9-G23 8.82 55.1 25507980" 1650
KCS-350GF 385 308 350 280 6ETAA11.8-G21 11.8 72.9 3150"1100"1850
KCS-400GF 438 350 400 320 6ETAA12.8-G32 12.8 100.3 3150"1100%1850
KCS-438GF 500 400 438 350 6ETAA12.8-G31 12.8 99.1 3150"110071850
KCS-350GF* 385 308 350 280 6ETAA11.8-G33 11.8 71.6 31507110071850
KCS-375GF 413 330 375 300 6ETAA11.8-G31 11.8 79.3 315071100"1850
KCS-500GF 563 450 500 400 6ETAA12.8-G310 12.8 102.1 3600716902120
KCS-500GF* 625 500 500 450 6KTAA25-G35 25.8 124 3550"1400"2000
KCS-625GF 688 550 625 500 6KTAA25-G34 25.8 140 3600169072100
KCS-688GF 750 600 688 550 6KTAA25-G33 25.8 152 3900718002200
KCS-750GF 825 660 750 600 B6KTAA25-G32 25.8 163 39007180072200
KCS-800GF 875 700 800 640 6KTAA25-G31 25.8 178 4200180072200
KCS-900GF 1000 800 900 720 6WTAA35-G32 35.1 192 43007 180072300
KCS-1000GF 1100 880 1000 800 6WTAA35-G31 35.1 265 430018002300
KCS-1125GF 1250 1000 1125 900 6WTAA35-G310 35.1 240 4400"180072400
KCS-1250GF 1375 1100 1250 1000 6WTAA35-G311 35.1 265 4500719002400
KCS-1375GF 1563 1250 1375 1100 12KTA58-G36 57.2 305 4500719002400
KCS-1500GF 1688 1350 1500 1200 12KTA58-G35 57.2 339 4600720002400
KCS-1688GF 1875 1500 1688 1350 12KTA58-G34 57.2 372 4700100072400
KCS-1750GF* 1938 1550 1750 1400 12KTA58-G33 57.2 410 4800720002400
KCS-1875GF 2000 1600 1875 1500 12KTA58-G32 57.2 441 4800200072400
KCS-2125GF 2250 1800 2125 1700 12KTA58-G31 57.2 437 5000720002400
T2 emission
KCS-63GF 69 55 63 50 SC4H95D2 4.3 14.8 2000785071400
KCS-80GF 88 70 80 64 SC4H115D2 43 20.2 2000780071360
KCS-113GF 124 99 113 90 SC4H160D2 4.3 25 200079201450
PAGE 17

## trang 10 phải
mn EET)
| \ =2 = |
| SL
ki Aad a A f--
‘ot > GE. he es [ = be Li ) —1 1
SDEC diesel engine 3 phase 50HZ 400/230V some
|
T2 emission
KCS-125GF 135 108 125 100 SC4H180D2 4.3 28.6 2000920*1435
KCS-169GF 186 149 169 135 SC7H230D2 6.44 36.5 2580*950*1600
KCS-188GF* 202 162 188 150 SC7H250D2 6.44 39.7 25009901600
KCS-206GF 227 182 206 165 SC8D280D2 8.27 44.9 260010001750
KCS-225GF 248 198 225 180 SC9D310D2 8.82 50.4 260010001700
KCS-250GF 275 220 250 200 SC9D340D2 8.82 53.6 2600"950*1600
KCS-350GF 385 308 350 280 SC12E460D2 11.8 71.6 320011001750
KCS-375GF 413 330 375 300 SC15G500D2 14.16 81.2 3200°1250"1850
KCS-450GF 495 396 450 360 SC25G610D2 25.8 98 3550*1400*2000
KCS-500GF 550 440 500 400 SC25G690D2 25.8 111 360017002150
KCS-563GF 615 492 563 450 SC27G755D2 26.6 122.2 3550*14002000
KCS-625GF 680 544 625 500 SC27G830D2 26.6 141 360017002100
KCS-750GF 825 660 750 600 SC33W990D2 32.8 142.2 440018002300
KCS-900GF 990 792 900 720 SC33W1150D2 32.8 186.4 440018002300
SDEC diesel engine 3 phase 60HZ 220V~480V some
KCS-30GF 34 28 31 25 4H4.3-G21 4.3 9.5 1800°820*1247
KCS-50GF 55 44 50 40 4H4.3-G22 4.3 13.8 1800°820*1247
KCS-85GF 93 74 85 68 4HT4.3-G23 4.3 21.6 21708801278
KCS-110GF 124 99 113 20 4HTAA4.3-G21 43 25.6 2170"880*1359
KCS-125GF 138 110 125 100 4HTAA4.3-G22 4.3 28.8 21708801392
KCS-150GF 165 132 150 120 6HTAA6.5-G21 6.5 33.1 2170788071397
KCS-160GF 175 140 160 128 6HTAAB.5-G22 6.5 36.3 2170°880°1397
KCS-206GF 227 182 206 165 6HTAAB.5-G23 6.5 43.4 2350*950*1570
KCS-228GF 250 200 228 182 6DTAAB.9-G21 8.82 50.9 2550980°1582
KCS-263GF 289 231 263 210 6DTAAB.9-G22 8.82 58.9 2550980°1650
KCS-275GF 300 240 275 220 6DTAA8.9-G23 8.82 63 2550980*1650
KCS-350GF 385 308 350 280  BETAA11.8-G21 1.8 75.8 315011001825
KCS-368GF 405 323 368 294  BETAA11.8-G31 11.8 79.5 3150"1100"1825
PAGE 18

## trang 11 trái
Nn JI =EBT]
EESTI Hi ETT !
a gt T 1 Th
Power range 30kVA-4000kVA A & 0 Be
Adopting Yuchai engines, featuring strong transient ip BR ~ an §
loading capacity, good maintainability and long service / ae 4 - | SSN | = =~ =
life.
YUCHAI diesel engine 3 phase 50HZ 400/230V some
| [ DSPL_ | Cons. | Dimension | Weight
EE Ee a ar El IC a Eom Bo
KCY-20GF 23 18 20 16 YC4V35-D20 aL 2.982 =232 170076501000 770
KCY-30GF 34 27 30 24 YC4v45Z-D20 aL 2.982 =232 170076501000 770
KCY-68GF 4 33 38 30 YC4V55Z-D20 aL 2.982 =232 17007001000 770
KCY-40GF 44 35 40 32 YC4D60-D25 aL 4.21 =232 180070071000 830
KCY-63GF 69 55 63 50 YC4D90Z-D25 4L 4.21 =200 1900*750*1100 850
KCY-70GF 75 60 69 55 YC4A100Z-D20 6L 4.84 =200 190077501100 900
KCY-100GF 113 90 100 80 YC4A140L-D25 6L 6.871 =200 2100711001300 1100
KCY-125GF 138 110 125 100 YC4A180L-D20 6L 6.871 =200 2200711001400 1150
KCY-125GF* 150 120 125 100 YC6B180L-D20 6L 6.871 =200 2200*11001400 1200
KCY-150GF 165 132 150 120 YC6B205L-D20 6L 6.871 =230 2300*1100*1500 1250
KCY-175GF 193 154 175 140 YC6A230L-D20 6L 7.25 =192 240011001500 1410
KCY-188GF 206 165 188 150 YC6A245L-D21 6L 7.25 =192 250011001600 1430
KCY-250GF 275 220 250 200 YC6MK350L-D20 6L 10.34 =195 2900711001600 1600
KCY-313GF 344 275 313 250 YC6MK420L-D20 6L 10.34 =195 310071100°1850 1600
KCY-350GF 388 310 350 280 YC6MK460L-D20 6L 11.75 =195 3100°1100*1850 1900
KCY-375GF 400 320 375 300 YC6MK480L-D20 6L 11.75 =195 320071200" 1850 1900
KCY-375GF* 413 330 375 300 YC6MJ500-D21 6L 12.16 =195 3250712001600 1900
KCY-400GF 440 352 400 320 YC6MJ540-D30 6L 12.16 =195 3250712001700 2300
KCY-450GF 495 396 450 360 YC6MJ600-D30 6L 16.3 =195 3450714001800 3000
KCY-500GF 550 440 500 400 YC6T660L-D20 6L 16.3 =195 3500140071900 3600
KCY-563GF 625 500 563 450 YC6TD780-D31 6L 19.58 =195 3500714001900 3800
KCY-563GF* 625 500 563 450 YC6TD780-D30 6L 19.58 =195 3500714001900 3800
KCY-625GF 688 550 625 500 YC6TD840-D31 6L 19.58 =195 3600714001900 4400
KCY-625GF* 688 550 625 500 YC6TD840-D30 6L 19.58 =195 3600714001900 4400
KCY-688GF 750 600 688 550 YC6TD900-D31 6L 19.58 =195 3600714002200 4400
KCY-688GF* 750 605 688 550 YC6TD900-D30 6L 19.58 =195 3600714002200 4400
KCY-750GF 825 660 750 600 YC6TD1000-D31 6L 39.58 =195 4100719002200 6500
KCY-750GF* 825 660 750 600 YC6TD1000-D30 6L 39.58 =195 410019002200 6500
KCY-800GF* 880 704 800 640 YC6TD1100-D30 6L 39.58 =195 4200720002200 6800
KCY-910GF 1000 800 913 730 YC6TH1220-D31 6L 39.58 =195 4200200072200 6800
KCY-1000GF 1125 900 1000 800 YC6TH1320-D31 6L 39.58 =195 4200720002200 7350
KCY-1125GF 1250 1000 1125 900 YC68C1520-D31 6L 39.58 =195 4300200072200 8700
KCY-1250GF 1375 1100 1250 1000 YC6C1660-D31 6L 39.58 <195 4400720002200 9000
KCY-1250GF* 1375 1100 1250 1000 YC6C1660-D30 6L 39.58 =195 44007200072200 9000
KCY-1000GF* 1125 900 1000 800 YC12VTD1350-D30 12v 79.17 =195 4400200072200 7300
KCY-1125GF* 1250 1000 1125 900 YC12VTD1500-D30 12v 79.17 =195 45007200072250 8100
KCY-1250GF** 1375 1100 1250 1000 YC12VTD1680 - D30 12V 79.17 =195 4600722002450 9300
KCY-1375GF 1500 1200 1375 1100 YC12VTD1830 -D30 12v 79.17 =195 4600722002450 9500
KCY-1500GF 1650 1320 1500 1200 YC12VTD2000 - D30 12V 79.17 =195 4600723002450 10000
KCY-1688GF 1856 1485 1688 1350 YC16VTD2270-D30 16V 105.56 =195 4700723002450 11000
KCY-1875GF 2063 1650 1875 1500 YC16VTD2510-D30 16V 105.56 =195 4800724002500 12000
KCY-2000GF 2200 1760 2000 1600 YC16VTD2700-D30 16V 105.56 =195 5300724002600 14000
KCY-2250GF 2475 1980 2250 1800 YC16VC3000-D31 16V 105.56 =203 5500725002600 16000
KCY-2500GF 2750 2200 2500 2000  YC16VC3300-D31 16V 105.56 =203 5800726002700 18000
KCY-2750GF 3000 2400 2750 2200 YC16VC3600-D31 16V 105.56 =203 600072700°2800 20000
KCY-3000GF 3250 2600 3000 2400 YC16VC4000-D31 16V 105.56 =203 6100727002800 20000
KCY-3125GF 3375 2700 3125 2500 YC16VC4200-D30 16V 105.56 =203 610072700°2800 21000
KCY-3250GF 3500 2800 3250 2600 YC16VC4500-D30 16V 105.56 =203 6200727003000 22000
KCY-3500GF 3750 3000 3500 2800 YC16VC4900-D30 16V 105.56 =203 650072700°3100 24000
PAGE 19

## trang 11 phải
mn SET)
pegs
“ut hy % h |
N ny Be . } 3 n- NU = = ‘
=m all Elke» Sr | |

YUCHAI diesel engine 3 phase 60HZ 220V~480V some

| Fuelcons. | Dimension | Weight |
KCY-20GF 25 20 23 18 YC4V35-D21 aL <232 140076501000 400
KCY-30GF 35 28 31 25 YC4V45Z-D21 aL <232 15006501000 450
KCY-38GF 41 33 38 30 YC4V552-D21 4L =232 1500°700*1000 470
KCY-44GF 50 40 44 35 YC4D65-D20 aL <232 150077001000 600
KCY-56GF 63 50 56 45 YC4D80Z-D20 aL <200 1700700*1000 650
KCY-70GF 75 60 69 55 YC4D100Z-D20 aL <200 18007001000 800
KCY-88GF 100 80 88 70 YC6B130Z-D20 6L =200 1900°750*1100 900
KCY-90GF 106 85 94 75 YC4D140-D33 aL <200 190077501100 1100
KCY-100GF 113 90 100 80 YC4D155-D33 aL <230 1900°750*1100 1100
KCY-100GF* 113 90 100 80 YC6B160Z-D20 6L =192 1900°750*1100 1150
KCY-113GF 125 100 113 90 YC4D180-D33 4L =192 2200711007140 1100
KCY-150GF 165 132 150 120 YC4A205-D32 aL <195 2300711001500 1300
KCY-150GF* 165 132 150 120 YC6B210L-D20 6L <195 2300711001500 1300
KCY-188GF 200 160 188 150 YC6A245-D32 6L =195 2400*1100*1500 1400
KCY-188GF* 200 160 188 150 YCBA245L-D20 6L <195 2500711001600 1400
KCY-200GF 220 176 200 160 YCB6MK265Z-D20 6L <195 2900*1100*1600 1500
KCY-206GF 225 180 206 165 YC6A285-D32 6L =195 2300*1100*1500 1700
KCY-213GF 238 190 213 170 YC6A305-D32 6L =195 2400711001500 1800
KCY-250GF 275 220 250 200 YCB6MK360L-D20 6L <195 2500711001600 2100
KCY-250GF* 275 220 250 200 YC6MK360-D30 6L <195 2900*1100*1600 2100
KCY-313GF 350 280 313 250 YCB6MK420-D31 6L =195 3000*1200*1600 2400
KCY-313GF 350 280 313 250 YC6MK420L-D21 6L =195 3000712001600 2500
KCY-375GF 400 320 375 300 YC6MJ515L-D22 6L <195 3200712001600 2800
KCY-375GF* 400 320 375 300 YC6MK500-D32 6L <195 350071400"1900 2900
KCY-500GF 550 440 500 400 YC6T660L-D21 6L =195 3500*1400*1900 3500
KCY-575GF 650 520 575 460 YC6TD780-D32 6L =195 3600714001900 4300
KCY-625GF 688 550 625 500 YC6TD840-D32 6L <195 3600714002200 4700
KCY-650GF 713 570 650 520 YC6TD940-D32 6L <195 4100719002200 5200
KCY-750GF 825 660 750 600 YC6TD1020-D32 6L =195 4200720002200 5700
KCY-900GF ~~ 1000 800 900 720 YC6TH1070-D33 6L <195 42007200072200 7100
KCY-900GF* ~~ 1000 800 900 720 YC6TH1220-D33 6L <195 4200720002200 7100
KCY-1000GF ~~ 1100 ~~ 880 1000 800 YC6TH1350-D33 6L =203 4300720002200 7800
KCY-1250GF ~~ 1375 1100 1250 1000 YC12VTD1680-D33 12v =203 4400720002200 9500
KCY-1375GF ~~ 1500 1200 1375 1100 YC12VTD1860-D33 12v <206 4600722002450 9800
KCY-1500GF ~~ 1650 1320 1500 1200 YC12VTD2070-D33 12v <207 4600723002450 11000
KCY-900GF ~~ 1000 800 900 720 YC12VTD1350-D32 12v =211 420020002200 11500
KCY-1125GF ~~ 1250 1000 1125 900 YC12VTD1500-D32 12v =215 4300720002200 9500
KCY-1250GF ~~ 1375 1100 1250 1000 YC12VTD1680-D32 12v <212 4400200072200 10500
KCY-1375GF ~~ 1500 1200 1375 1100 YC12VTD1860-D32 12v =216 4600722002450 11000
KCY-1500GF ~~ 1650 1320 1500 1200 YC12VTD2070-D32 12v =219 4600723002450 12000
KCY-1650GF ~~ 1813 1450 1650 1320 YC12VC2170-D33 12v <213 4700723002450 12800
KCY-1750GF ~~ 1900 1520 1750 1400 YC16VTD2270-D32 16V <203 4800724002500 14000
KCY-175GF ~~ 2063 1650 1875 1500 YC16VTD2510-D32 16V =207 5300*2400*2600 16000
KCY-2063GF ~~ 2250 1800 2063 1650 YC16VTD2700-D32 16V =209 5500250072600 17000
KCY-2500GF ~~ 2750 2200 2500 2000 YC20VTD3300-D30 16V <208 5800726002700 20000

PAGE 20

## trang 12 trái
eR)
7/} c=
——KAICHEN POWER ——
& = — RR a re ——
ut { ag ——— a
I | - | ] !
i ol | — ar i i
= — Et me Md | in ! ," — —_— 3 1 1
—= a l= o i = [| i :
nh i k : ; i
| — | p J — } Reema IRE tg
I | | | ———
i — ¥ A Lee

Standard Container Type Features:
1.Can be shipped on board directly during transportation.
2.The interior of the shell is equipped with a powder coating and a mesh. board with soundproof and fireproof cotton pasted inside, which is
beautiful and rust proof, and can further reduce noise. The thickness of the soundproof cotton is 50mm, which has a good insulation effect
3.5mm thick checkered steel plate floor is beautiful antiskid and is convenient for overhaul & maintenance of the unit.
4.Double emergency stop button set on different surfaces enables quick response to operation requirements.
5.The independent daily fuel tank can be designed to put inside to meet requirements of continuous operation.
6.The fuel filler is set on the shell to facilitate refueling.
7.The switch cabinet and control panel are respectively set on both sides of the shell for easy maintenance& operation.
8.Isolation net is designed for air inlet, exhaust outlet and muffier outlet to prevent objects from entering the unit.
9.There are electric louvers for air intake and exhaust, which can be Manual or automatic closed or opened---Optional
10.The sufficient air in & out design ensure long-term and stable operation of the unit .
11.The drainage outlets are all connected to the outside for easy operation.
12.The coolant, diesel and oil drains are connected to the outside of canopy for easy operation.
18.The top of the container is equipped with lighting for easy operation.
PAGE 21

## trang 12 phải
po SEB)
T<
7/, coud: POWER ——
_— B cl
a od &
The cabinet which is made of 3MM steel plate uses high-frequency.
Medium-frequency and low-frequency PUR-type flame-retardant, sound-absorbing sponge, which effectively reduces the noise. Dissipative
muffler efficiently reduces the noise of exhaust port.
Reasonable air intake, air exhaust and cooling system not only allow the unit to exhaust heat sufficiently, but reduce noise without affecting unit
power.
The cabinet has strong sealing performance, high waterproof and dustproof grade, easy to lift and transport, high safety performance, beautiful
appearance and reasonable structure.
Traction: using mobile hook, 360° turntable, flexible steering, ensure the safety running.
Braking: at the same time with reliable ShouYaoShi brake system and brake interface, ensure the safety of driving.
Bolster: to ensure the stability of the power truck operation, with four only mechanical or hydraulic support device.
Doors&windows: the anterior have ventilated hind have outside the window, doors, two side door for operating personnel.
Lighting: the trunk inside suction a top lamp, right have workbench, and is equipped with work desk lamp, convenient job personnel.
Sound proof: power supply of car trunk, door to wait all use double decoration, and equipped withsound-absorbing board censored,themat axle,
compact structure, safe and reliable.Exhaust propensities insulation cotton package, the lowest noise can be controlled in 72dB (A) within.
Fire-fighting: fire extinguishers accessory is equipped with two.
PAGE 22

## trang 13 trái
NELSEIA
ELS
—— KAICHEN POWER ——
TRIALER-MOUNTED GENSET
a= z= | 08
A F |
Hi yr. r —
l \
Trailer type generator set falls into hand push, three-wheel, four-wheel, automobile power station, trailer power station, trailer silent, trailer
container power station and power engineering vehicle. This type supplies power for short-distance and frequently-moving equipment, such as
tunnel construction, road construction, etc.
Trailer generator set uses round steel pipe welded straight-through axle, and equips with leaf spring suspension structure. Four corners of the
frame have support device and steering lights, taillights are standard. Movable hook traction and 180° turntable make the trailer Flexible steering.
Trailer adopts height adjustable pin type drawing frame, applicable to all kinds of highly tractor, Using circular steel pipe welding mathemat axle,
compact structure, safe and reliable.
Traction: using mobile hook, 360° turntable, flexible steering, ensure the safety running.
Braking: at the same time with reliable ShouYaoShi brake system and brake interface, ensure the safety of driving.
Bolster: to ensure the stability of the power truck operation, with four only mechanical or hydraulic support device.
Doors&windows: the anterior have ventilated hind have outside the window, doors, two side door for operating personnel.
Lighting: the trunk inside suction a top lamp, right have workbench, and is equipped with work desk lamp, convenient job personnel.
Sound proof: power supply of car trunk, door to wait all use double decoration, and equipped withsound-absorbing board censored,themat axle,
compact structure, safe and reliable.Exhaust propensities insulation cotton package, the lowest noise can be controlled in 72dB (A) within.
Fire-fighting: fire extinguishers accessory is equipped with two.
PAGE 23

## trang 13 phải
[l=]
——KAICHEN POWER ——
Lp
50 oi
|
i
— y
ES. | rv
I |
The generator set mobile lighthouse is a movable device that integrates power generation and lighting functions, mainly used for emergency power
supply, temporary lighting, and large-scale work sites.
Application scenarios
Emergency rescue: Rapid deployment at disaster sites such as earthquakes and floods, providing electricity and lighting.
Engineering construction: places such as mines and construction sites that require temporary electricity and lighting.
Field operations: emergency rescue and disaster relief in industries such as petroleum and railway.
Features of the equipment
Mobility: Designed with wheels or tracks to adapt to complex terrains.
Intelligent control: Some models support functions such as remote lifting and fault alarm.
PAGE 24

## trang 14 trái
\ HEEB)
A. — KAICHEN POWER ——
i Au ! (
‘ . SN ard \ Yh 3 — , ; — 2
LAC SP EE Nl ge | 11: SO 1
gd I 9 i w m — — | alll i
as TY == = - “ — E — —-—
Gas generators make full use of various natural or harmful gases as fuel, turning waste into treasure, operating safely and conveniently, with high
cost-effectiveness, low emissions and pollution, and suitable for cogeneration of heat and electricity. The market prospects are very broad. China
has abundant natural gas resources, and compared to its abundant natural gas reserves, the proportion of natural gas in China's primary energy
consumption appears to be too small, with great potential for significant improvement in the future. In China, due to the impact of natural gas
supply, natural gas power generation is still in its initial stage. It will take time for large-scale natural gas power generation to become a distributed
energy station. Small scale natural gas power generation is mainly carried out in oil and gas fields, as well as airports, hotels, hospitals, etc. It can
be expected that with the increasing supply of natural gas and the continuous expansion of the supply range, natural gas power generation will
experience rapid development in recent years.
Summer refrigeration “= -
1, Good power generation quality 7 #
2. Good startup performance and high success rate 2 [<> wy J
. . > Pd » Factory Electricity
3. Low noise and low vibration ~ SRE Viner heating Ls /
~~. aN : GR " . ln,
4, The combustible gas used is a clean and Wg & 2D on
inexpensive energy source > gi XA
Pp gy SRR | ISN AP P72 he
A Z electricity sales
Ward Gas Generator Sets
Ce Ir] ' ” — 1
== = . NM LA n k f I = A’ SS
x ci § RK - nal) ad = ag i 11 [/ = I omit od y
: ele \ 7 i ———, I = | y. y PN Kg i ( oa)
uikidaly 1 Ea, [B pod — 4 7 —=if 3 ro. | | Es
ht - we i il 2 - es : ~y = =
1 = | oe ask
‘ Lay] «= - = Ea - oD = Te ;
PAGE 25

## trang 14 phải
N 2/|ISEB7]
——KAICHEN POWER ——
Advanced design and sophisticated manufacturing, adaptable to harsh working conditions, with strong
capabilities for high-intensity and heavy-duty operations. Holset exhaust bypass valve has better
power performance. The integrated design of cylinder blocks, cylinder heads, and other components
allows for "one piece multi functionality”, reducing the number of connecting parts by 40% compared to
other similar engines, greatly reducing the failure rate.
] \".7%, NTR
| [ULE is "
J . Na FU) } ny.
1" © 2 \ = 2 dry] y
I C4 7 { 4) oh £} | i
r r ’ \ —— l
| A ol bt |
! my AA... A \ AN NN
Cummins series gas generator set
Rated Gas consumption
Genset's Rated Power | Standby Power Corent. | Enaine Model Cylinder | Bore*Stroke (m3/kW.h) Dimension Weight
model (KW/KVA) (kW/KVA) 9 No. (mm) Natural |g (L*W*H mm) (ka)
(A) gas Biogas
KCC-30GF 30/37.5 33/41.25 54 4BT3.9-G1 4.L 1027120 0.33 0.55 1700"60071400 800
KCC-40GF 40/50 44/55 72 4BT3.9-G2 4.L 102120 0.33 0.55 187565071400 850
KCC-50GF 50/62.5 55/68.75 90 4BTA3.9-G2 6.L 102120 0.33 0.55 1900*7001400 950
KCC-80GF 80/100 88/110 144 6BTA5.9-G2 6.L 102*120 0.33 0.55 2250"800*1500 1350
KCC-100GF 100/125 110/137.5 180 6BTAA5.9-G2 6.L 102*120 0.33 0.55 2250*800*1500 1420
KCC-120GF 120/150 132/165 216 6BTAA5.9-G12 6.L 102*120 0.33 0.55 2300790071550 1450
KCC-150GF 150/187.5 165/206.25 270 6CTA8.3-G2 6.L 114*135 0.33 055 2500"1000"1650 1800
KCC-200GF 200/250 220/275 360 6CTAA8.9-G2 6.L 114135 0.33 0.55 270071000"1700 2000
KCC-300GF 300/375 330/412.5 540 6ZTAA13-G3 6.L 130"163 0.33 0.55 3200°1250"1800 3000
KCC-400GF 400/500 440/550 720 KT38T 6.L 159159 0.33 0.55 3700715502050 3970
KCC-500GF 500/625 550/687.5 900 KTAA5.9-GBA 6.L 159159 0.33 0.55 40007185071950 4600
KCC-600GF 600/750 660/825 1080 KTA38-G2 12.v 159*159 0.33 0.55 4220°1850"2100 6200
KCC-800GF 800/1000 880/1100 1440 KTA38-G5 12.v 159°159 0.33 0.55 4220185072450 7150
KCC-1100GF 1100/1375 1210*1512.5 1980 KTA50-G8 16.V 159*159 0.33 0.55 5250"2070*2600 11900
KCC-1200GF 1200/1500 1320/1650 2160 KTA50-GS8 16.V 159*159 0.33 0.55 60007240072600 12000
PAGE 26

## trang 15 trái
NEGA
- —— KAICHEN POWER ——
ven }
The Yuchai gas generator set can be used with different types of gas, such as natural gas, biogas,
coalbed methane, oilfield associated gas, synthetic gas, etc.
On the basis of mature product platforms, Yuchai has independently developed and manufactured
high-temperature wear-resistant materials and high-strength components suitable for gas generator
sets, greatly improving the reliability and durability of the products, with a maximum overhaul period of
40000 hours.
re -r { i
i. / rt ’
Yuchai series gas generator set
Genset’s Frequency Power Speed Dimension Weight
model (Hz) (kw) (r/min) (L*W*H mm) (kg)
KC-YC6KG-200N5LC 50 200 1500 3150713201670 2910
KC-YC6KG-250N5LC 50 250 1500 32007132071670 3030
KC-YCBTG-300N5LC 50 300 1500 3450714001810 3650
KC-YC6TDG-350N5LC 50 350 1500 3550714701910 4270
KC-YC6TDG-400N5LC 50 400 1500 3550°147071910 4390
KC-YCBCG-400N5LC 50 400 1500 4900725602840 8690
KC-YCBCG-500N5LC 50 500 1500 4900256072840 8890
KC-YCBCG-600N5LC 50 600 1500 490025602840 9030
KC-YC12VTDG-700N5LC 50 700 1500 5000725602940 9050
KC-YC12VTDG-800N5LC 50 800 1500 510025602940 9350
KC-YC12VCG-1000N5LC 50 1000 1000 6000726003015 17500
PAGE 27

## trang 15 phải
A GEERT)
py) c=
——KAICHEN POWER ——
Hanma diesel generator set is a reliable and efficient generator equipment widely used in industries
such as engineering construction, agriculture and animal husbandry, industrial production, mining,
national defense, and ocean navigation, providing professional and relatively stable energy supply for
various facilities and equipment. As a professional service provider for market sales, maintenance and
daily upkeep of Hanma diesel generator sets, we will provide you with 24-hour attentive service.
FR . -
® ° 3
LJ _— \ N D
5) ie \\ ) uy p— ‘ y
. herpetic ue ro) ———
. AE a ot _— 'Y
‘nt > iE in a
N [ ro /
: . 8 a h
Hanma series gas generator set
Genset’s model Engine model Nosrbes Bore Stone ratio Dispisserert Fuel pen
ba
KC-HM-280GF HMT12F.380 30 280 350 6 128153 11.8 190 224 280
KC-HM-300GF HMT12F.408 32 300 375 6 128153 11.8 191 240 300
KC-HM-300GF HMT13F.408 32 300 375 6 130"161 12.8 192 240 300
KC-HM-320GF HMT13F.435 32 320 400 6 130*161 12.8 192 256 320
PAGE 28

## trang 16 trái
mn ELT]
gil - > b
em TN
: 3. Py
SOLID AND PERFECT SERVICE, Sst * { . =X hb a * :
MAKE THE COMPANY'S MARKETING a __B
NETWORK COVER THE WHOLE COUNTRY, a | Eee.
PRODUCTS ARE TO OVERSEAS | BRB p |
SOME SASES 4
>» Py : be 4 h Treeem—— on
Tanzania project Ethiopia project Congo project
-y i. pee
Nigeria project Saudi Arabia project Qatar project
: JE BEE
Colombia project Fiji project USA project
PAGE 29

## trang 16 phải
mn IEELT)
»
> call ;.
¢ =
COOPERATIVE CUSTOMERS
. voILvo ©
< Perkins PENTA Sn DoasaAN
WEICHAI ZS SDIEEC EBEETTIE:
STAMFORD MAGNAPLUS® [IS€% ARR
DSE ComAp[> SmartGen marathon ...
