URL: https://www.kaihuagenset.com/products/By-Power/1000--2500KW.html
Accessed: 2026-10-29

1000- 2500KW-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD
Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
 Home > Products > By Power > 1000- 2500KW
Navigation

 By Engine
 Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
 By Function
 Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
 By Power
 柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
Contact Us
 +8618762343571
 +8613912190523
 marketing@kaihuagenset.com
Send Us A Message
Name
WhatsApp
Company
Email
Message
Submit




1000- 2500KW
High-power reliability for heavy demands. Delivers consistent, high-output energy to power large factories, data centers, and industrial hubs—durable, fuel-efficient, and built to keep critical operations running nonstop.
Phone ：+8618762343571
WhatsApp : +8613912190523
Email : marketing@kaihuagenset.com
 Inquiry
 Add to Basket
DCEC CUMMINS
DOOSAN
DEUTZ
PERKINS
| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight
| KVA | KW | kVA | KW | mm | KG
| KH-1120GF | 1650 | 1320 | 1400 | 1120 | KTA50-G8 | 5100*2280*2500 | 13000
| KH-1200GF | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | 5100*2280*2500 | 13000
| Genset Model | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG)
| KVA | KW | KVA | KW
| KH-1500GF | 2062.5 | 1650 | 1875 | 1500 | QSK60-G3 | 6175x2600x2840 | 15152
| KH-1600GF | 2200 | 1760 | 2000 | 1600 | QSK60-G4 | 6175x2600x2840 | 15366
| KH-1800GF | 2475 | 1980 | 2250 | 1800 | QSK60-G13 | 6175x2600x2840 | 17217
| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight
| kVA | kW | kVA | kW | mm | KG
| KH-1150GF | 1581 | 1265 | 1437 | 1150 | 12V4000G23R | 6150x2150x2400 | 12000
| KH-1280GF | 1760 | 1408 | 1600 | 1280 | 12V4000G23 | 6150x2150x2400 | 13000
| KH-1360GF | 1870 | 1496 | 1700 | 1360 | 12V4000G23 | 6150x2150x2400 | 13500
| KH-1450GF | 1993 | 1595 | 1812 | 1450 | 12V4000G63 | 6150x2150x2400 | 14000
| KH-1640GF | 2255 | 1804 | 2050 | 1640 | 16V4000G23 | 6500x2600x2500 | 17000
| KH-1880GF | 2585 | 2068 | 2350 | 1880 | 16V4000G63 | 6550x2600x2500 | 17600
| KH-2000GF | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 8300x2950x2550 | 24000
| KH-2330GF | 3203 | 2563 | 2912 | 2330 | 20V4000G63 | 8300x2950x2550 | 24500
| KH-2500GF | 3438 | 2750 | 3125 | 2500 | 20V4000G63L | 8300x2950x2550 | 25000
| Genset Model | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG)
| KVA | KW | KVA | KW
| KH-1200GF | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 5220x2130x2600 | 9720
| KH-1350GF | 1855.7 | 1485 | 1687 | 1350 | 4012-46TAG3A | 5220x2130x2600 | 10000
| KH-1500GF | 2062.5 | 1650 | 1875 | 1500 | 4016TAG1A | 5220x2130x2600 | 13155
| KH-1600GF | 2200 | 1760 | 2000 | 1600 | 4016TAG2A | 5770x2800x3520 | 13450
| KH-1800GF | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | 5770x2800x3520 | 13450

Factory Display

Contact Us
SUBSCRIBE NOW

Product Parameters
1000- 2500KW
High-power reliability for heavy demands. Delivers consistent, high-output energy to power large factories, data centers, and industrial hubs—durable, fuel-efficient, and built to keep critical operations running nonstop.
Learn More →
600-1000KW
Power that balances capacity and efficiency. Perfect for powering factories, large commercial sites, or backup setups—tough build, smooth operation, and unbroken energy to keep your business on track.
Learn More →
200-600KW
Ideal mid-range power for growing needs. Delivers steady energy for small-to-medium factories, commercial centers, and emergency backups—durable build, fuel-efficient operation, and easy maintenance to keep your business running smoothly.
Learn More →
10-200KW
Compact power for diverse needs. Delivers steady energy for small factories, commercial stores, rural facilities, and emergency backups—fuel-efficient, easy to install, and reliable enough to keep daily operations or critical backups running smoothly.
Learn More →
Phone
+8618762343571
WhatsApp
+8613912190523
Email
marketing@kaihuagenset.com
About Us
Kaihua serves as an OEM for renowned brands such as Cummins, Stamford, Marathon, and Weichai, and maintains good cooperation with international brands like MTU, Volvo, and Perkins.
Quick Links
 Home
 About Us
 Products
 News
 Download
 Application
 Service
 Contact Us
Products
 By Engine
 By Function
 By Power
Contact Us
SUBSCRIBE NOW
Copyright © 2026 TAIZHOU KAIHUA DIESEL GENERATOR SETS CO., LTD
Technical by 华球通网络
Privacy Policy

Contact Us
SUBSCRIBE NOW
 0
  +8613912190523
  +8618762343571
  marketing@kaihuagenset.com

Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
