URL: https://www.kaihuagenset.com/products/By-Engine/Perkins.html
Accessed: 2026-10-29

Perkins Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD
Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
 Home > Products > By Engine > Perkins Generator
Navigation

 By Engine
 Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
 By Function
 Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
 By Power
 柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
Contact Us
 +8618762343571
 +8613912190523
 marketing@kaihuagenset.com
Send Us A Message
Name
WhatsApp
Company
Email
Message
Submit




Perkins Generator
Trusted power, built for reliability. Backed by Perkins’ legendary engine expertise, it delivers steady, efficient energy for industries, commercial use, and emergencies—durable, low-maintenance, and ready to keep your operations running without a hitch.
Phone ：+8618762343571
WhatsApp : +8613912190523
Email : marketing@kaihuagenset.com
 Inquiry
 Add to Basket
INTRODUCTION
50HZ
60HZ
About PERKINS Series Diesel Generator
KAIHUA PERKINS Series Diesel Generators are powered by PERKINS engines,which have the advantages of high stability,reliability,durability and long life with a wide range of power output.
KAIHUA has been cooperated with PERKINS engine several years,and praised from the customers around the world,eg communication,industry,projects,mining,rescuing,military and other industry preferences.
Advantages of PERKINS Diesel Generator
1.Small size
2.Excellent performance
3.24h after-service
4.Environmental-friendly
5.International warranty service
6.EU emission standard
7.Spare parts are easy to get from worldwide market with competitive price.
Standard Configuration of Perkins Open Type:
1.Perkins engine
2.Stamford/Marathon/Kaihua alternator
3.DSE6020, Smartgen control system
4.Base fuel tank for option
5.ABB,Schneider, Chint breaker
6.Battery and battery switch
7.Industrial silencer and flexible exhaust hose
Typical Cases
2*1800KW Perkins Generator For Data Center
2*1800KW Perkins Generator For Data Center
| Gerset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight (KG)
| KVA | KW | KVA | KW
| KH-7GF | 9.6 | 7.7 | 8.7 | 7 | 403D-11G | 1100x450x940 | 290
| KH-10GF | 13.75 | 11 | 12.5 | 10 | 403A-15G1 | 1200x500x1000 | 380
| KH-16GF | 22 | 17.6 | 20 | 16 | 404A-22G1 | 1350x530x1000 | 456
| KH-20GF | 27.5 | 22 | 25 | 20 | 1103A-33G | 1740x730x1565 | 762
| KH-24GF | 33 | 26.4 | 30 | 24 | 1103A-33G | 1740x730x1565 | 762
| KH-36GF | 49.5 | 39.8 | 45 | 36 | 1103A-33TG1 | 2030x730x1565 | 870
| KH-50GF | 68.75 | 55 | 62.5 | 50 | 1104A-44TG1 | 2135x730x1595 | 978
| KH-64GF | 88 | 70.4 | 80 | 64 | 1104A-44TG2 | 2135x730x1595 | 1018
| KH-80GF | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 2235x730x1595 | 1090
| KH-100GF | 137.5 | 110 | 125 | 100 | 1106A-70TG1 | 2565x730x1575 | 1376
| KH-120GF | 165 | 132 | 150 | 120 | 1106A-70TAG2 | 2565x730x1575 | 1416
| KH-140GF | 192.5 | 154 | 175 | 140 | 1106A-70TAG3 | 2645x730x1630 | 1644
| KH-160GF | 220 | 176 | 200 | 160 | 1106A-70TAG4 | 2845x730x1630 | 1644
| KH-180GF | 247.5 | 198 | 225 | 180 | 1206A-E70TTAG2 | 3035x900x1525 | 1695
| KH-200GF | 275 | 220 | 250 | 200 | 1206A-E70TTAG3 | 3035x900x1525 | 2035
| KH-240GF | 330 | 264 | 300 | 240 | 1706A-E93TAG1 | 3035x900x1525 | 2400
| KH-280GF | 385 | 308 | 350 | 280 | 2206C-E13TAG2 | 3500x1105x1960 | 3385
| KH-320GF | 440 | 352 | 400 | 320 | 2206CE13TAG3 | 3500x1105x1960 | 3385
| KH-360GF | 495 | 396 | 450 | 360 | 2506C-E15TAG1 | 3935x1150x2080 | 3583
| KH-400GF | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 3935x1150x2080 | 3691
| KH-450GF | 618.75 | 495 | 562.5 | 450 | 2806C-E18TAG1A | 3960×1532x2100 | 4298
| KH-520GF | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | 3960×1532x2100 | 4453
| KH-580GF | 797.5 | 638 | 725 | 580 | 4006-23TAG2A | 4450×1650x2290 | 5413
| KH-600GF | 825 | 660 | 750 | 600 | 5006A-E23TAG1 | 4450×1650x2290 | 5413
| KH-640GF | 880 | 704 | 800 | 640 | 4006-23TAG3A | 4450x1710x2290 | 5422
| KH-640GF | 880 | 704 | 800 | 640 | 5006A-E23TAG2 | 4450x1710x2290 | 5422
| KH-720GF | 990 | 792 | 900 | 720 | 4008TAG1A | 4700x2450x2475 | 7600
| KH-720GF | 990 | 792 | 900 | 720 | 5008A-E30TAG1 | 4700x2450x2475 | 7600
| KH-800GF | 1100 | 880 | 1000 | 800 | 4008TAG2A | 4700x2450x2475 | 7639
| KH-900GF | 1237.5 | 990 | 1125 | 900 | 4008-30TAG3 | 4700x2450x2475 | 7639
| KH-900GF | 1237.5 | 990 | 1125 | 900 | 5008A-E30TAG3 | 4700x2450x2475 | 7639
| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 5220x2130x2600 | 9230
| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 5012A-E46TAG1 | 5220x2130x2600 | 9230
| KH-1200GF | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 5220x2130x2600 | 9720
| KH-1200GF | 1650 | 1320 | 1500 | 1200 | 5012A-E46TAG3 | 5220x2130x2600 | 9720
| KH-1350GF | 1855.7 | 1485 | 1687 | 1350 | 4012-46TAG3A | 5220x2130x2600 | 10000
| KH-1350GF | 1855.7 | 1485 | 1687 | 1350 | 5012A-E46TAG4 | 5220x2130x2600 | 10000
| KH-1400GF | 1925 | 1540 | 1750 | 1400 | 5016A-E61TRGO | 5220x2130x2600 | 10000
| KH-1450GF | 1993.7 | 1595 | 1812.5 | 1450 | 4016TAG1A | 5220x2130x2600 | 13155
| KH-1450GF | 1993.7 | 1595 | 1812.5 | 1450 | 5016A-E61TRG1 | 5220x2130x2600 | 13155
| KH-1600GF | 2200 | 1760 | 2000 | 1600 | 4016TAG2A | 5770x2800x3520 | 13450
| KH-1600GF | 2200 | 1760 | 2000 | 1600 | 5016A-E61TRG2 | 5770x2800x3520 | 13450
| KH-1800GF | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | 5770x2800x3520 | 13450
| KH-1800GF | 2475 | 1980 | 2250 | 1800 | 5016A-E61TRG3 | 5770x2800x3520 | 13450
| KH-2000GF | 2750 | 2200 | 2500 | 2000 | 4016-61TRG3X | 5770x2800x3520 | 13450
| Gerset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight (KG)
| KVA | KW | KVA | KW
| KH-7GF | 11 | 8.8 | 10 | 8 | 403D-11G | 1100x450x940 | 290
| KH-10GF | 13.75 | 11 | 12.5 | 10 | 403D-15G | 1200x500x1000 | 380
| KH-16GF | 22 | 17.6 | 20 | 16 | 403D-22G | 1350x530x1000 | 456
| KH-20GF | 27.5 | 22 | 25 | 20 | 403D-22TG | 1350x530x1000 | 510
| KH-24GF | 33 | 26.4 | 30 | 24 | 403D-22TG | 1350x530x1000 | 515
| KH-28GF | 38.5 | 30.8 | 35 | 28 | 1103A-33G | 1740x730x1565 | 730
| KH-36GF | 49.5 | 39.8 | 45 | 36 | 1103A-33TG1 | 2030x730x1565 | 870
| KH-50GF | 68.75 | 55 | 62.5 | 50 | 1103A-33TG2 | 2030x730x1565 | 978
| KH-60GF | 82.5 | 66 | 75 | 60 | 1104A-44TG1 | 2030x730x1565 | 978
| KH-70GF | 96.25 | 77 | 87.5 | 70 | 1104A-44TG2 | 2135x730x1595 | 1018
| KH-80GF | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 2235x730x1595 | 1090
| KH-100GF | 137.5 | 110 | 125 | 100 | 1106A-70TG1 | 2565x730x1575 | 1376
| KH-120GF | 165 | 132 | 150 | 120 | 1106A-70TG1 | 2565x730x1575 | 1376
| KH-135GF | 185.6 | 148.5 | 168.75 | 135 | 1106A-70TAG2 | 2565x730x1575 | 1416
| KH-150GF | 206.2 | 165 | 175 | 150 | 1106A-70TAG3 | 2645x730x1630 | 1644
| KH-180GF | 247.5 | 198 | 225 | 180 | 1206A-E70TTAG1 | 3035x900x1525 | 1695
| KH-200GF | 275 | 220 | 250 | 200 | 1206A-E70TTAG3 | 3035x900x1525 | 2035
| KH-280GF | 385 | 308 | 350 | 280 | 1706A-E93TAG1 | 3500x1105x1960 | 3385
| KH-320GF | 440 | 352 | 400 | 320 | 2206C-E13TAG2/3 | 3500x1105x1960 | 3385
| KH-320GF | 440 | 352 | 400 | 320 | 2206A-E13TAG5 | 3500x1105x1960 | 3385
| KH-320GF | 440 | 352 | 400 | 320 | 2606A/C-E13TAG2 | 3500x1105x1960 | 3385
| KH-360GF | 495 | 396 | 450 | 360 | 2606A/C-E13TAG3 | 3935x1150x2080 | 3583
| KH-400GF | 550 | 440 | 500 | 400 | 2506C-E15TAG1/2 | 3935x1150x2080 | 3691
| KH-450GF | 618.75 | 495 | 562.5 | 450 | 2506C-E15TAG3 | 3960×1532x2100 | 4298
| KH-500GF | 715 | 572 | 650 | 500 | 2806C-E18TAG1A | 3960×1532x2100 | 4453
| KH-500GF | 715 | 572 | 650 | 500 | 2806A-E18TAG2 | 3960×1532x2100 | 4453
| KH-600GF | 825 | 660 | 750 | 600 | 4006-23TAG2A | 4450x1710x2290 | 5422
| KH-640GF | 880 | 704 | 800 | 640 | 2806A-E18TTAG4/5 | 4450x1710x2290 | 5422
| KH-700GF | 962.5 | 770 | 875 | 700 | 4008TAG1A | 4700x2450x2475 | 7600
| KH-750GF | 1031 | 825 | 937.5 | 750 | 4008TAG2 | 4700x2450x2475 | 7639
| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 5220x2130x2600 | 9230
| KH-1050GF | 1443.75 | 1155 | 1312.5 | 1050 | 4012-46TWG3A | 5220x2130x2600 | 9230
| KH-1200GF | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 5220x2130x2600 | 9720
| KH-1350GF | 1855.7 | 1485 | 1687 | 1350 | 4012-46TAG3A | 5220x2130x2600 | 10000

Factory Display

Contact Us
SUBSCRIBE NOW

Product Parameters
Water Pump Genset
Power up your water supply! This Water Pump Genset delivers efficient pumping & stable power—ideal for farms, construction sites, emergencies. Reliable, portable, ready when you need it.
Learn More →
1000- 2500KW
High-power reliability for heavy demands. Delivers consistent, high-output energy to power large factories, data centers, and industrial hubs—durable, fuel-efficient, and built to keep critical operations running nonstop.
Learn More →
Gas Generator
Clean power, instant relief! Our GAS Genset delivers quiet, efficient energy—perfect for home backups, outdoor events, or small businesses. Easy to start, low emissions, reliable when you need it most.
Learn More →
600-1000KW
Power that balances capacity and efficiency. Perfect for powering factories, large commercial sites, or backup setups—tough build, smooth operation, and unbroken energy to keep your business on track.
Learn More →
Marine Diesel Generator
Keep your vessel running smooth! This Marine Diesel Generator offers durable, high-output energy for navigation, lighting, and on-board systems. Saltwater-resistant design, easy maintenance, peace of mind at sea.
Learn More →
200-600KW
Ideal mid-range power for growing needs. Delivers steady energy for small-to-medium factories, commercial centers, and emergency backups—durable build, fuel-efficient operation, and easy maintenance to keep your business running smoothly.
Learn More →
High Voltage Genset
High-power for heavy demands! Our High Voltage Genset delivers stable, high-voltage output—ideal for factories, data centers, and large construction sites. Efficient energy supply, reliable performance, built for industrial needs.
Learn More →
10-200KW
Compact power for diverse needs. Delivers steady energy for small factories, commercial stores, rural facilities, and emergency backups—fuel-efficient, easy to install, and reliable enough to keep daily operations or critical backups running smoothly.
Learn More →
Phone
+8618762343571
WhatsApp
+8613912190523
Email
marketing@kaihuagenset.com
About Us
Kaihua serves as an OEM for renowned brands such as Cummins, Stamford, Marathon, and Weichai, and maintains good cooperation with international brands like MTU, Volvo, and Perkins.
Quick Links
 Home
 About Us
 Products
 News
 Download
 Application
 Service
 Contact Us
Products
 By Engine
 By Function
 By Power
Contact Us
SUBSCRIBE NOW
Copyright © 2026 TAIZHOU KAIHUA DIESEL GENERATOR SETS CO., LTD
Technical by 华球通网络
Privacy Policy

Contact Us
SUBSCRIBE NOW
 0
  +8613912190523
  +8618762343571
  marketing@kaihuagenset.com

Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
