URL: https://www.kaihuagenset.com/products/By-Engine/Volvo.html
Accessed: 2026-10-29

Volvo Penta Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD
Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
 Home > Products > By Engine > Volvo Penta Generator
Navigation

 By Engine
 Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
 By Function
 Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
 By Power
 柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
Contact Us
 +8618762343571
 +8613912190523
 marketing@kaihuagenset.com
Send Us A Message
Name
WhatsApp
Company
Email
Message
Submit




Volvo Penta Generator
Premium power with Volvo’s legacy of reliability. Delivers steady, efficient energy for industries, commercial hubs, and backups—engineered for durability, low noise, and seamless performance, keeping critical operations running without compromise.
Phone ：+8618762343571
WhatsApp : +8613912190523
Email : marketing@kaihuagenset.com
 Inquiry
 Add to Basket
INTRODUCTION
50HZ
60HZ
VOLVO series environmental consciousness gensets of its exhaust emission comply with EURO II or EURO III & EPA standards. It is powered by VOLVO PENTA electric fuel injection diesel engine that was made by the global-famous Swedish VOLVO PENTA. VOLVO brand is established in 1927. For a long time, its strong brands are associated with its three core values: quality, safety and care for the environment. The Volvo group subordinates’ company VOLVO PENTA is absorbed and marine diesel engine products. It keeps ahead in the fields of six-cylinders engine and electric fuel injection technique etc.
About Volvo Series Diesel Generator
KAIHUA Volvo Series Diesel Generators are powered by Volvo engines,which have the advantages of high stability,reliability,durability and long life with a wide range of power output.
KAIHUA has been cooperated with Volvo engine several years,and praised from the customers around the world,eg communication,industry, projects, marine,mining,rescuing,military and other industry preferences.
Advantages of Volvo Diesel Generator
1.Good size
2.Excellent performance
3.24h after-service
4. Environmental-friendly
5.International warranty service
6.EURO II or EURO III &EPA standard
7.Spare parts are easy to get from worldwide market with competitive price
Standard Configuration of Volvo Open Type:
1.Volvo engine
2.Stamford/Marathon/Kaihua alternator
3.DSE6120, Smartgen control system
4.Base fuel tank for option
5.ABB,Schneider, Chint breaker
6.Battery and battery switch
7.Industrial silencer and flexible exhaust hose
Typical Cases
| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)
| KVA | KW | KVA | KW
| KH-150GF | 206.8 | 165 | 188 | 150 | TAD840GE-B | 2600x1050x1500 | 1600
| KH-180GF | 247.5 | 198 | 225 | 180 | TAD841GE | 2600x1050x1670 | 1800
| KH-200GF | 275 | 220 | 250 | 200 | TAD841GE | 2600x1120x1770 | 2700
| KH-250GF | 343.8 | 275 | 312.5 | 250 | TAD1341GE-B | 2950x1120x1595 | 2700
| KH-280GF | 385 | 308 | 350 | 280 | TAD1342GE-B | 2950x1120x1595 | 2700
| KH-300GF | 412.5 | 330 | 375 | 300 | TAD1343GE-B | 3130x1115x1800 | 3000
| KH-320GF | 440 | 352 | 400 | 320 | TAD1344GE-B | 3130x1115x1800 | 3000
| KH-360GF | 495 | 396 | 450 | 360 | TAD1345GE-B | 3205x1115x1800 | 3200
| KH-400GF | 550 | 440 | 500 | 400 | TAD1641GE-B | 3300x1160x2000 | 3800
| KH-450GF | 618.8 | 495 | 562.5 | 450 | TAD1642GE-B | 3300x1160x2000 | 3810
| KH-500GF | 687.5 | 550 | 625 | 500 | TWD1644GE | 3405x1397x2000 | 4050
| KH-550GF | 756.25 | 605 | 687.5 | 550 | TWD1645GE | 3405x1400x2100 | 4500
| KH-600GF | 825 | 660 | 750 | 600 | TWD1744GE | 3405x1400x2100 | 5000
| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)
| KVA | KW | KVA | KW
| KH-150GF | 2068 | 165 | 188 | 150 | TAD840GE-B | 2600x1050x1500 | 1600
| KH-180GF | 247.5 | 198 | 225 | 180 | TAD841GE | 2600x1050x1670 | 1800
| KH-200GF | 275 | 220 | 250 | 200 | TAD841GE | 2600x1120x1770 | 2700
| KH-250GF | 343.8 | 275 | 312.5 | 250 | TAD843GE | 2950x1120x1595 | 2700
| KH-280GF | 385 | 308 | 350 | 280 | TAD1342GE-B | 2950x1120x1595 | 2700
| KH-300GF | 412.5 | 330 | 375 | 300 | TAD1342GE-B | 3130x1115x1800 | 3000
| KH-320GF | 440 | 352 | 400 | 320 | TAD1342GE-B | 3130x1115x1800 | 3000
| KH-360GF | 495 | 396 | 450 | 360 | TAD1344GE-B | 3205x1115x1800 | 3200
| KH-400GF | 550 | 440 | 500 | 400 | TAD1346GE | 3300x1160x2000 | 3800
| KH-450GF | 618.8 | 495 | 562.5 | 450 | TAD1641GE-B | 3300x1160x2000 | 3810
| KH-500GF | 687.5 | 550 | 625 | 500 | TAD1642GE-B | 3405x1397x2000 | 4050

Factory Display

Contact Us
SUBSCRIBE NOW

Product Parameters
Water Pump Genset
Power up your water supply! This Water Pump Genset delivers efficient pumping & stable power—ideal for farms, construction sites, emergencies. Reliable, portable, ready when you need it.
Learn More →
1000- 2500KW
High-power reliability for heavy demands. Delivers consistent, high-output energy to power large factories, data centers, and industrial hubs—durable, fuel-efficient, and built to keep critical operations running nonstop.
Learn More →
Gas Generator
Clean power, instant relief! Our GAS Genset delivers quiet, efficient energy—perfect for home backups, outdoor events, or small businesses. Easy to start, low emissions, reliable when you need it most.
Learn More →
600-1000KW
Power that balances capacity and efficiency. Perfect for powering factories, large commercial sites, or backup setups—tough build, smooth operation, and unbroken energy to keep your business on track.
Learn More →
Marine Diesel Generator
Keep your vessel running smooth! This Marine Diesel Generator offers durable, high-output energy for navigation, lighting, and on-board systems. Saltwater-resistant design, easy maintenance, peace of mind at sea.
Learn More →
200-600KW
Ideal mid-range power for growing needs. Delivers steady energy for small-to-medium factories, commercial centers, and emergency backups—durable build, fuel-efficient operation, and easy maintenance to keep your business running smoothly.
Learn More →
High Voltage Genset
High-power for heavy demands! Our High Voltage Genset delivers stable, high-voltage output—ideal for factories, data centers, and large construction sites. Efficient energy supply, reliable performance, built for industrial needs.
Learn More →
10-200KW
Compact power for diverse needs. Delivers steady energy for small factories, commercial stores, rural facilities, and emergency backups—fuel-efficient, easy to install, and reliable enough to keep daily operations or critical backups running smoothly.
Learn More →
Phone
+8618762343571
WhatsApp
+8613912190523
Email
marketing@kaihuagenset.com
About Us
Kaihua serves as an OEM for renowned brands such as Cummins, Stamford, Marathon, and Weichai, and maintains good cooperation with international brands like MTU, Volvo, and Perkins.
Quick Links
 Home
 About Us
 Products
 News
 Download
 Application
 Service
 Contact Us
Products
 By Engine
 By Function
 By Power
Contact Us
SUBSCRIBE NOW
Copyright © 2026 TAIZHOU KAIHUA DIESEL GENERATOR SETS CO., LTD
Technical by 华球通网络
Privacy Policy

Contact Us
SUBSCRIBE NOW
 0
  +8613912190523
  +8618762343571
  marketing@kaihuagenset.com

Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
