URL: https://www.kaihuagenset.com/products/By-Engine/HD-Hyundai-Infracore.html
Accessed: 2026-10-29

Hyundai Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD
Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
 Home > Products > By Engine > Hyundai Generator
Navigation

 By Engine
 Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
 By Function
 Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
 By Power
 柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
Contact Us
 +8618762343571
 +8613912190523
 marketing@kaihuagenset.com
Send Us A Message
Name
WhatsApp
Company
Email
Message
Submit




Hyundai Generator
Dependable power, designed for you. Delivers steady, efficient energy for homes, small businesses, and emergencies—compact, easy to use, and built with Hyundai’s trusted quality to keep daily life or work running without interruptions.
Phone ：+8618762343571
WhatsApp : +8613912190523
Email : marketing@kaihuagenset.com
 Inquiry
 Add to Basket
INTRODUCTION
50HZ
60HZ
About HD Hyundai Infracore Series Diesel Generator
KAIHUA HD Hyundai Infracore Series Diesel Generators are powered by HD Hyundai Infracore engines,which have the advantages of high reliability,easy maintenance and long continuous running hours. KAIHUA has been cooperated with HD Hyundai Infracore engine several years,and praised from the customers around the world,eg.military,traffic engineering system,industrial and mining enterprises and other industry preferences.
Advantages of HD Hyundai Infracore Diesel Generator
1.Small size 4.Environmental-friendly
2.Excellent performance 5.International warranty service
3.24h after-service 6.EU emission standard
7.Spare parts are easy to get from worldwide market with competitive price.
Standard Configuration of HD Hyundai Infracore Open Type:
1.HD Hyundai Infracore engine 4.Base fuel tank for option
2.Stamford/Marathon/Kaihua alternator 5.ABB,Schneider, CHINT breaker
3.DSE6120MKII, Smartgen control system 6.Battery and battery switch
7.Industrial silencer and flexible exhaust hose
Typical Cases
600KW HD Hyundai Infracore Generator To Be Delivered To Shanghai Port
2*600KW HD Hyundai Infracore Silent Type Diesel Gensest In MALDIVES
| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)
| KVA | KW | KVA | KW
| KH-100GF | 137.5 | 110 | 125 | 100 | PO86TI-1 | 2650x950x1400 | 1800
| KH-120GF | 165 | 132 | 150 | 120 | PO86TI-1 | 2650x950x1400 | 1800
| KH-150GF | 206.25 | 165 | 187.5 | 150 | PO86TI | 2650x950x1400 | 1800
| KH-200GF | 275 | 220 | 250 | 200 | P126TI | 2960x1030x1500 | 2315
| KH-240GF | 330 | 264 | 300 | 240 | P126TI-II | 2960x1030x1500 | 2315
| KH-280GF | 385 | 308 | 350 | 280 | DP126LB | 3120x1390x1690 | 2715
| KH-300GF | 412.5 | 330 | 375 | 300 | P158LE | 3120x1390x1690 | 2885
| KH-320GF | 440 | 352 | 400 | 320 | P158LE | 3120x1390x1690 | 2885
| KH-368GF | 506 | 404.8 | 460 | 368 | DP158LC | 3300x1390x1780 | 3285
| KH-420GF | 577.5 | 462 | 525 | 420 | DP158LD | 3300x1390x1780 | 3285
| KH-456GF | 627 | 501.6 | 570 | 456 | DP180LA | 3450x1390x1820 | 3900
| KH-500GF | 687.5 | 550 | 625 | 500 | DP180LB | 3600x1420x1700 | 3980
| KH-550GF | 756.25 | 605 | 687.5 | 550 | DP222LB | 3600x1420x1700 | 4100
| KH-600GF | 825 | 660 | 750 | 600 | DP222LC | 3700x1500x1800 | 4160
| KH-640GF | 880 | 704 | 800 | 640 | DP222CB | 3700x1500x1800 | 4260
| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)
| KVA | KW | KVA | KW
| KH-100GF | 137.5 | 110 | 125 | 100 | PO86TI-1 | 2650x950x1400 | 1800
| KH-120GF | 165 | 132 | 150 | 120 | PO86TI-1 | 2650x950x1400 | 1800
| KH-150GF | 206.25 | 165 | 187.5 | 150 | PO86TI-1 | 2650x950x1400 | 1800
| KH-180GF | 247.5 | 198 | 225 | 180 | PO86TI | 2650x950x1400 | 1800
| KH-200GF | 275 | 220 | 250 | 200 | DPO86LA | 2650x950x1400 | 1900
| KH-240GF | 330 | 264 | 300 | 240 | P126TI | 2960x1030x1500 | 2315
| KH-260GF | 357.5 | 286 | 325 | 260 | P126TI-II | 2960x1030x1500 | 2315
| KH-280GF | 385 | 308 | 350 | 280 | DP126CA | 2960x1030x1500 | 2515
| KH-320GF | 440 | 352 | 400 | 320 | DP126LB | 2960x1030x1500 | 2795
| KH-368GF | 506 | 404.8 | 460 | 368 | DP126CD | 2960x1030x1500 | 2875
| KH-400GF | 550 | 440 | 500 | 400 | DP158LC | 3300x1390x1780 | 3285
| KH-450GF | 618.75 | 495 | 562.5 | 450 | DP158LD | 3300x1390x1780 | 3285
| KH-500GF | 687.5 | 550 | 625 | 500 | DP180LA | 3600x1420x1700 | 3980
| KH-560GF | 770 | 616 | 700 | 560 | DP222LA | 3600x1420x1700 | 4100
| KH-620GF | 852.5 | 682 | 775 | 620 | DP222LB | 3600x1420x1700 | 4160
| KH-660GF | 907.5 | 726 | 825 | 660 | DP222LC | 3700x1500x1800 | 4260

Factory Display

Contact Us
SUBSCRIBE NOW

Product Parameters
Water Pump Genset
Power up your water supply! This Water Pump Genset delivers efficient pumping & stable power—ideal for farms, construction sites, emergencies. Reliable, portable, ready when you need it.
Learn More →
1000- 2500KW
High-power reliability for heavy demands. Delivers consistent, high-output energy to power large factories, data centers, and industrial hubs—durable, fuel-efficient, and built to keep critical operations running nonstop.
Learn More →
Gas Generator
Clean power, instant relief! Our GAS Genset delivers quiet, efficient energy—perfect for home backups, outdoor events, or small businesses. Easy to start, low emissions, reliable when you need it most.
Learn More →
600-1000KW
Power that balances capacity and efficiency. Perfect for powering factories, large commercial sites, or backup setups—tough build, smooth operation, and unbroken energy to keep your business on track.
Learn More →
Marine Diesel Generator
Keep your vessel running smooth! This Marine Diesel Generator offers durable, high-output energy for navigation, lighting, and on-board systems. Saltwater-resistant design, easy maintenance, peace of mind at sea.
Learn More →
200-600KW
Ideal mid-range power for growing needs. Delivers steady energy for small-to-medium factories, commercial centers, and emergency backups—durable build, fuel-efficient operation, and easy maintenance to keep your business running smoothly.
Learn More →
High Voltage Genset
High-power for heavy demands! Our High Voltage Genset delivers stable, high-voltage output—ideal for factories, data centers, and large construction sites. Efficient energy supply, reliable performance, built for industrial needs.
Learn More →
10-200KW
Compact power for diverse needs. Delivers steady energy for small factories, commercial stores, rural facilities, and emergency backups—fuel-efficient, easy to install, and reliable enough to keep daily operations or critical backups running smoothly.
Learn More →
Phone
+8618762343571
WhatsApp
+8613912190523
Email
marketing@kaihuagenset.com
About Us
Kaihua serves as an OEM for renowned brands such as Cummins, Stamford, Marathon, and Weichai, and maintains good cooperation with international brands like MTU, Volvo, and Perkins.
Quick Links
 Home
 About Us
 Products
 News
 Download
 Application
 Service
 Contact Us
Products
 By Engine
 By Function
 By Power
Contact Us
SUBSCRIBE NOW
Copyright © 2026 TAIZHOU KAIHUA DIESEL GENERATOR SETS CO., LTD
Technical by 华球通网络
Privacy Policy

Contact Us
SUBSCRIBE NOW
 0
  +8613912190523
  +8618762343571
  marketing@kaihuagenset.com

Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
