URL: https://www.kaihuagenset.com/products/By-Engine/MTU.html
Accessed: 2026-11-13

MTU Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD
Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组KH-50GF
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
 "> Home > Products > By Engine > MTU Generator
Navigation

 By Engine
 Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
 By Function
 Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
 By Power
 柴油发电机组KH-50GF
10-200KW
200-600KW
600-1000KW
1000- 2500KW
Contact Us
 +8618762343571
 +8613912190523
 marketing@kaihuagenset.com
Send Us A Message
Name
WhatsApp
Company
Email
Message
Submit




MTU Generator
Premium power, engineered for excellence. Leveraging cutting-edge tech, it delivers reliable, high-efficiency energy for critical industries, data centers, and backups—German precision ensures durability, low downtime, and seamless performance you can trust.
Phone ：+8618762343571
WhatsApp : +8613912190523
Email : marketing@kaihuagenset.com
 Inquiry
 Add to Basket
INTRODUCTION
50HZ
60HZ
MTU is the core brand of Rolls-Royce Power Systems AG, which is a world-leading provider of high- and medium-speed diesel and gas engines, complete drive systems, distributed energy systems and fuel injection systems for the most demanding requirements. Especially within the shipping sector the company has established a long and successful partnership with some ten thousands of engines in operation around the globe on all seas.
Based on its innovative capabilities, its reliability and system competence, MTU combines unique drive system know-how and a large range of products of excellent quality. Together with MTU’s full product and customer services the benefit is yours, as highest availability is on your disposal, no matter where you are based. For more information about MTU series diesel generator sets, please select your application from the list below.
About MTU Series Diesel Generator
MTU is the core brand of Rolls-Royce Power Systems AG, which is a world-leading provider of high- and medium-speed diesel and gas engines, complete drive systems, distributed energy systems and fuel injection systems for the most demanding requirements. Based on its innovative capabilities, its reliability and system competence, MTU combines unique drive system know-how and a large range of products of excellent quality. Together with MTU’s full product and customer services the benefit is yours, as highest availability is on your disposal, no matter where you are based. For more information about MTU series diesel generator sets, please select your application from the list below.
Advantages of MTU Diesel Generator
1.Compactive design
2.Excellent performance
3.24h after-service
4.Environmental-friendly
5.International warranty service
6.EU emission standard
7.Spare parts are easy to get from worldwide market with competitive price
Standard Configuration of MTU Open Type:
1.MTU engine
2.Stamford/Marathon/Kaihua alternator for option
3.Automatic control system
4.Base fuel tank for option
5.ABB,Schneider, Chint breaker for option
6.Battery and battery switch
7.Industrial silencer and flexible exhaust hose
Typical Orders
1*2000KW MTU Generator For Mining In Africa
1*1000KW MTU Diesel Genset For National Grid In Indonesia
| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight
| kVA | kW | kVA | kW | mm | KG
| KH-224GF | 308 | 246 | 280 | 224 | 6R1600G10F | 3000x1335x1880 | 2795
| KH-250GF | 344 | 275 | 313 | 250 | 6R1600G20F | 3000x1335x1880 | 2795
| KH-300GF | 413 | 330 | 375 | 300 | 8V1600G10G | 3000x1590x1940 | 3570
| KH-320GF | 440 | 352 | 400 | 320 | 8V1600G20G | 3000x1590x1940 | 3570
| KH-360GF | 495 | 396 | 450 | 360 | 10V1600G10F | 3095x1590x1970 | 4065
| KH-400GF | 550 | 440 | 500 | 400 | 10V1600G20F | 3095x1590x1970 | 4065
| KH-480GF | 660 | 528 | 600 | 480 | 12V1600G10F | 3330x1590x1970 | 4100
| KH-520GF | 715 | 572 | 650 | 520 | 12V2000G25 | 4200x1650x2200 | 7000
| KH-528GF | 726 | 581 | 660 | 528 | 12V1600G20F | 3330x1590x1970 | 4100
| KH-640GF | 880 | 704 | 800 | 640 | 12V2000G65 | 4200x1650x2200 | 7000
| KH-728GF | 1001 | 801 | 910 | 728 | 16V2000G25 | 4500x2000x2300 | 7850
| KH-800GF | 1100 | 880 | 1000 | 800 | 16V2000G65 | 4500x2000x2300 | 7850
| KH-910GF | 1251 | 1001 | 1137 | 910 | 18V2000G65 | 4750x1800x2400 | 9000
| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 12V4000G21R | 6150x2150x2400 | 11500
| KH-1150GF | 1581 | 1265 | 1437 | 1150 | 12V4000G23R | 6150x2150x2400 | 12000
| KH-1280GF | 1760 | 1408 | 1600 | 1280 | 12V4000G23 | 6150x2150x2400 | 13000
| KH-1360GF | 1870 | 1496 | 1700 | 1360 | 12V4000G23 | 6150x2150x2400 | 13500
| KH-1450GF | 1993 | 1595 | 1812 | 1450 | 12V4000G63 | 6150x2150x2400 | 14000
| KH-1640GF | 2255 | 1804 | 2050 | 1640 | 16V4000G23 | 6500x2600x2500 | 17000
| KH-1880GF | 2585 | 2068 | 2350 | 1880 | 16V4000G63 | 6550x2600x2500 | 17600
| KH-2000GF | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 8300x2950x2550 | 24000
| KH-2330GF | 3203 | 2563 | 2912 | 2330 | 20V4000G63 | 8300x2950x2550 | 24500
| KH-2500GF | 3438 | 2750 | 3125 | 2500 | 20V4000G63L | 8300x2950x2550 | 25000
| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight
| kVA | kW | kVA | kW | mm | KG
| KH-224GF2 | 308 | 246 | 280 | 224 | 6R1600G10F | 3000x1335x1880 | 2795
| KH-250GF2 | 344 | 275 | 313 | 250 | 6R1600G20F | 3000x1335x1880 | 2795
| KH-300GF2 | 413 | 330 | 375 | 300 | 8V1600G10G | 3000x1590x1940 | 3570
| KH-320GF2 | 440 | 352 | 400 | 320 | 8V1600G20G | 3000x1590x1940 | 3570
| KH-360GF2 | 495 | 396 | 450 | 360 | 10V1600G10F | 3095x1590x1970 | 4065
| KH-400GF2 | 550 | 440 | 500 | 400 | 10V1600G20F | 3095x1590x1970 | 4065
| KH-480GF2 | 660 | 528 | 600 | 480 | 12V1600G10F | 3330x1590x1970 | 4100
| KH-520GF2 | 715 | 572 | 650 | 520 | 12V2000G25 | 4200x1650x2200 | 7000
| KH-528GF2 | 726 | 581 | 660 | 528 | 12V1600G20F | 3330x1590x1970 | 4100
| KH-640GF2 | 880 | 704 | 800 | 640 | 12V2000G65 | 4200x1650x2200 | 7000
| KH-728GF2 | 1001 | 801 | 910 | 728 | 16V2000G25 | 4500x2000x2300 | 7850
| KH-800GF2 | 1100 | 880 | 1000 | 800 | 16V2000G65 | 4500x2000x2300 | 7850
| KH-910GF2 | 1251 | 1001 | 1137 | 910 | 18V2000G65 | 4750x1800x2400 | 9000
| KH-1000GF2 | 1375 | 1100 | 1250 | 1000 | 12V4000G21R | 6150x2150x2400 | 11500
| KH-1150GF2 | 1581 | 1265 | 1437 | 1150 | 12V4000G23R | 6150x2150x2400 | 12000
| KH-1280GF2 | 1760 | 1408 | 1600 | 1280 | 12V4000G23 | 6150x2150x2400 | 13000
| KH-1360GF2 | 1870 | 1496 | 1700 | 1360 | 12V4000G23 | 6150x2150x2400 | 13500
| KH-1450GF2 | 1993 | 1595 | 1812 | 1450 | 12V4000G63 | 6150x2150x2400 | 14000
| KH-1640GF2 | 2255 | 1804 | 2050 | 1640 | 16V4000G23 | 6500x2600x2500 | 17000
| KH-1880GF2 | 2585 | 2068 | 2350 | 1880 | 16V4000G63 | 6550x2600x2500 | 17600
| KH-2000GF2 | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 8300x2950x2550 | 24000
| KH-2330GF2 | 3203 | 2563 | 2912 | 2330 | 20V4000G63 | 8300x2950x2550 | 24500
| KH-2500GF2 | 3438 | 2750 | 3125 | 2500 | 20V4000G63L | 8300x2950x2550 | 25000

Factory Display

Contact Us
SUBSCRIBE NOW

Product Parameters
Water Pump Genset
Power up your water supply! This Water Pump Genset delivers efficient pumping & stable power—ideal for farms, construction sites, emergencies. Reliable, portable, ready when you need it.
Learn More →
1000- 2500KW
High-power reliability for heavy demands. Delivers consistent, high-output energy to power large factories, data centers, and industrial hubs—durable, fuel-efficient, and built to keep critical operations running nonstop.
Learn More →
Gas Generator
Clean power, instant relief! Our GAS Genset delivers quiet, efficient energy—perfect for home backups, outdoor events, or small businesses. Easy to start, low emissions, reliable when you need it most.
Learn More →
600-1000KW
Power that balances capacity and efficiency. Perfect for powering factories, large commercial sites, or backup setups—tough build, smooth operation, and unbroken energy to keep your business on track.
Learn More →
Marine Diesel Generator
Keep your vessel running smooth! This Marine Diesel Generator offers durable, high-output energy for navigation, lighting, and on-board systems. Saltwater-resistant design, easy maintenance, peace of mind at sea.
Learn More →
200-600KW
Ideal mid-range power for growing needs. Delivers steady energy for small-to-medium factories, commercial centers, and emergency backups—durable build, fuel-efficient operation, and easy maintenance to keep your business running smoothly.
Learn More →
High Voltage Genset
High-power for heavy demands! Our High Voltage Genset delivers stable, high-voltage output—ideal for factories, data centers, and large construction sites. Efficient energy supply, reliable performance, built for industrial needs.
Learn More →
10-200KW
Compact power for diverse needs. Delivers steady energy for small factories, commercial stores, rural facilities, and emergency backups—fuel-efficient, easy to install, and reliable enough to keep daily operations or critical backups running smoothly.
Learn More →
Phone
+8618762343571
WhatsApp
+8613912190523
Email
marketing@kaihuagenset.com
About Us
Kaihua serves as an OEM for renowned brands such as Cummins, Stamford, Marathon, and Weichai, and maintains good cooperation with international brands like MTU, Volvo, and Perkins.
Quick Links
 Home
 About Us
 Products
 News
 Download
 Application
 Service
 Contact Us
Products
 By Engine
 By Function
 By Power
Contact Us
SUBSCRIBE NOW
Copyright © 2026 TAIZHOU KAIHUA DIESEL GENERATOR SETS CO., LTD
Technical by 华球通网络
Privacy Policy

Contact Us
SUBSCRIBE NOW
 0
  +8613912190523
  +8618762343571
  marketing@kaihuagenset.com

Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组KH-50GF
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
