URL: https://www.kaihuagenset.com/products/By-Engine/Yuchai-Generator_1395379.html
Accessed: 2026-11-13

Yuchai Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD
Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组KH-50GF
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
 "> Home > Products > By Engine > Yuchai Generator
Navigation

 By Engine
 Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
 By Function
 Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
 By Power
 柴油发电机组KH-50GF
10-200KW
200-600KW
600-1000KW
1000- 2500KW
Contact Us
 +8618762343571
 +8613912190523
 marketing@kaihuagenset.com
Send Us A Message
Name
WhatsApp
Company
Email
Message
Submit




Yuchai Generator
Dependable power, built to perform. Delivers steady, efficient energy for industries, commercial spaces, and emergency backups—robust design, low maintenance, and reliable operation to keep your work or daily life running without interruptions.
Phone ：+8618762343571
WhatsApp : +8613912190523
Email : marketing@kaihuagenset.com
 Inquiry
 Add to Basket
INTRODUCTION
50HZ
60HZ
YCTH28 SERIES
YCTD40 SERIES
YCB6.9 SERIES
1.Superior Structural Durability & Stability
Yuchai diesel engines feature alloy concave-convex engine blocks with cured stiffeners and mid-block additional supports, boosting rigidity, shock absorption, and installation reliability. When assembled by KAIHUA POWER into gensets, this robust structure ensures the entire unit can withstand harsh operating conditions (e.g., vibration in construction sites), maintaining long-term stable performance without frequent structural wear.
2.Efficient Thermal Management & Extended Lifespan
Yuchai engines are equipped with built-in auxiliary systems that use special nozzles for continuous piston injection cooling, effectively reducing thermal load. KAIHUA POWER’s professional assembly optimizes the integration of this cooling system with the genset’s overall heat dissipation layout, further preventing overheating of key components (like pistons and crankshafts) and significantly extending the genset’s service life.
3. Smooth Operation & Low Vibration Noise
Yuchai’s crankshaft assemblies adopt patented optimized designs and new silicone oil torsional vibration dampers, ensuring smooth diesel engine operation. KAIHUA POWER enhances this advantage through precise assembly—aligning the crankshaft with other genset components (e.g., generators) with high accuracy to minimize vibration transmission. The result is a genset with lower noise and vibration, ideal for noise-sensitive scenarios like hospitals or residential areas.
4. Comprehensive Safety Protection & Reliable Operation
Yuchai engines come with real-time monitors and emergency stop devices that trigger alarms and shutdowns for abnormal water temperature, oil temperature, oil pressure, or overspeed. KAIHUA POWER retains and integrates this safety system seamlessly into the genset, adding secondary checks during assembly to ensure the protection functions respond accurately. This dual guarantee prevents genset damage from faults and safeguards user property and operational safety.
5.Lightweight Design & Easy Installation/Maintenance
Yuchai uses integral forged steel crankshafts and alloy cast iron blocks/cylinder heads, achieving a compact, lightweight engine structure. KAIHUA POWER leverages this to design gensets with a small overall size and light weight, simplifying transportation and on-site installation. Additionally, KAIHUA’s standardized assembly process ensures clear component layout, making daily maintenance (e.g., oil checks, filter replacements) more convenient and reducing downtime for users.
| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)
| KVA | KVA
| KH-20GF | 28 | 25 | YCD4V12D-35 | 1700*700*1050 | 600
| KH-32GF | 44 | 40 | YCD4V22D-55 | 1700*700*1100 | 650
| KH-36GF | 50 | 45 | YC4D60-D25 | 1810*780*1120 | 740
| KH-50GF | 69 | 63 | YC4D90Z-D25 | 1900*750*1120 | 780
| KH-64GF | 88 | 80 | YC4A100Z-D25 | 1950*770*1230 | 1040
| KH-80GF | 110 | 100 | YC4A140L-D25 | 2150*850*1250 | 1180
| KH-94GF | 129 | 117 | YC4A180L-D20 | 2320*900*1280 | 1250
| KH-108GF | 150 | 136 | YC6B180L-D20 | 2430*900*1280 | 1320
| KH-125GF | 173 | 157 | YC6B205L-D20 | 2430*900*1280 | 1350
| KH-150GF | 206 | 188 | YC6A245L-D21 | 2490*960*1400 | 1500
| KH-213GF | 294 | 267 | YC6MK350L-D20 | 2970*1125*1630 | 2060
| KH-255GF | 351 | 319 | YC6MK420L-D20 | 2970*1125*1630 | 2240
| KH-292GF | 401 | 365 | YC6MJ500L-D21 | 3060*1125*1650 | 2350
| KH-334GF | 460 | 418 | YC6T600L-D22 | 3450*1240*1868 | 3380
| KH-364GF | 501 | 456 | YC6T600L-D22 | 3520*1240*1868 | 3490
| KH-400GF | 550 | 500 | YC6T660L-D20 | 3520*1240*1868 | 3620
Powered by Yuchai T3(50Hz)
| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)
| KVA | KVA
| KH-16GF | 23 | 20 | YCDV254FHZ-25 | 1300*550*900 | 450
| KH-20GF | 28 | 25 | YCDV254FHZ-35 | 1340*550*900 | 480
| KH-24GF | 33 | 30 | YCDV254FHZ-40 | 1400*550*930 | 530
| KH-32GF | 44 | 40 | YCDV254FHZ-50 | 1450*550*930 | 550
| KH-40GF | 55 | 50 | YC4D80-D34 | 1800*750*1140 | 760
| KH-45GF | 63 | 56 | YC4D80-D34 | 1890*750*1140 | 790
| KH-50GF | 70 | 63 | YC4D90-D34 | 1890*750*1140 | 790
| KH-58GF | 80 | 73 | YC4D105-D34 | 1890*750*1140 | 820
| KH-80GF | 113 | 100 | YC4D140-D31 | 1890*750*1140 | 900
| KH-90GF | 125 | 113 | YC4D155-D31 | 1890*750*1140 | 930
| KH-80GF | 113 | 100 | YC4A140-D30 | 2020*780*1250 | 1000
| KH-90GF | 125 | 113 | YC4A155-D30 | 2020*780*1250 | 1030
| KH-90GF | 125 | 113 | YC4A165-D30 | 2020*780*1250 | 1030
| KH-110GF | 150 | 138 | YC4A190-D30 | 2140*780*1250 | 1100
| KH-120GF | 165 | 150 | YC6A205-D30 | 2440*960*1380 | 1420
| KH-140GF | 188 | 175 | YC6A230-D30 | 2500*960*1380 | 1460
| KH-150GF | 200 | 188 | YC6A245-D30 | 2530*960*1380 | 1500
| KH-160GF | 225 | 200 | YC6A275-D30 | 2530*960*1380 | 1500
| KH-200GF | 275 | 250 | YC6MK350-D30 | 2900*1130*1580 | 1960
| KH-250GF | 350 | 313 | YC6MK420-D30 | 3000*1130*1580 | 2260
| KH-280GF | 375 | 350 | YC6MK450-D30 | 3000*1130*1580 | 2260
| KH-300GF | 413 | 375 | YC6K500-D31 | 3200*1200*1800 | 3100
| KH-300GF | 413 | 375 | YC6K500-D30 | 3200*1200*1800 | 3100
| KH-320GF | 438 | 400 | YC6K520-D30 | 3400*1200*1800 | 3200
| KH-350GF | 480 | 438 | YC6K600-D30 | 3600*1200*1800 | 3400
| KH-400GF | 550 | 500 | YC6K660-D30 | 3700*1350*1950 | 3500
| KH-480GF | 660 | 600 | YC6TD780-D31 | 3650*1500*1850 | 4100
| KH-500GF | 688 | 625 | YC6TD840-D31 | 3650*1500*1850 | 4200
| KH-550GF | 756 | 688 | YC6TD900-D31 | 3650*1580*1900 | 4500
| KH-600GF | 825 | 750 | YC6TD1000-D31 | 4650*1650*2200 | 7350
| KH-650GF | 895 | 813 | YC6TH1070-D31 | 4700*1500*2050 | 7500
| KH-720GF | 990 | 900 | YC6TH1220-D31 | 4700*1500*2050 | 7600
| KH-800GF | 1100 | 1000 | YC6TH1320-D31 | 4900*1600*2150 | 7750
| KH-1000GF | 1375 | 1250 | YC12VTD1500-D30 | 4900*1600*2150 | 7800
| KH-1100GF | 1513 | 1375 | YC12VTD1830-D30 | 4900*1600*2150 | 7850
| KH-1200GF | 1650 | 1500 | YC12VTD2000-D30 | 5600*2200*2800 | 12800
| KH-1400GF | 1925 | 1750 | YC12VC2270-D31 | 5600*2200*2800 | 14200
| KH-1500GF | 2063 | 1875 | YC12VC2510-D31 | 6500*2300*2800 | 16000
| KH-1600GF | 2200 | 2000 | YC12VC2700-D31 | 8000*2800*3200 | 17800
| KH-1800GF | 2475 | 2250 | YC12VC3000-D30 | 8000*2800*3200 | 18000
| KH*2000GF | 2750 | 2500 | YC16VC3300-D31 | 8000*3000*3200 | 18400
| KH-2200GF | 3025 | 2750 | YC16VC3600-D31 | 8000*3000*3200 | 18600
| KH-2400GF | 3300 | 3000 | YC16VC4000-D31 | 8000*3000*3200 | 18780
| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)
| KVA | KVA
| KH-40GF | 55 | 50 | YC4D65-D20 | 1810*780*1120 | 740
| KH-50GF | 69 | 63 | YC4D80Z-D20 | 1900*750*1120 | 780
| KH-64GF | 88 | 80 | YC4D100Z-D20 | 1950*770*1230 | 1040
| KH-80GF | 110 | 100 | YC6B130Z-D20 | 2150*850*1250 | 1180
| KH-94GF | 129 | 117 | YC6B160Z-D20 | 2320*900*1280 | 1250
| KH-108GF | 150 | 136 | YC6B210L-D20 | 2430*900*1280 | 1320
| KH-125GF | 173 | 157 | YC6B210L-D20 | 2430*900*1280 | 1350
| KH-150GF | 206 | 188 | YC6A245L-D20 | 2490*960*1400 | 1500
| KH-213GF | 294 | 267 | YC6MK360L-D20 | 2970*1125*1630 | 2060
| KH-255GF | 351 | 319 | YC6MK420L-D21 | 2970*1125*1630 | 2240
| KH-292GF | 401 | 365 | YC6MJ515L-D22 | 3060*1125*1650 | 2350
| KH-334GF | 460 | 418 | YC6MJ515L-D22 | 3450*1240*1868 | 3380
| KH-364GF | 501 | 456 | YC6T660L-D21 | 3520*1240*1868 | 3490
| KH-400GF | 550 | 500 | YC6T660L-D21 | 3520*1240*1868 | 3620
Powered by Yuchai T3(60Hz)
| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight(kg)
| KVA | KVA
| KH-80GF | 113 | 100 | YC4D140-D33 | 1890*750*1140 | 900
| KH-90GF | 125 | 113 | YC4D155-D33 | 1890*750*1140 | 930
| KH-80GF | 113 | 100 | YC4D180-D33 | 2020*780*1250 | 1000
| KH-120GF | 165 | 150 | YC4A205-D32 | 2440*960*1380 | 1420
| KH-150GF | 200 | 188 | YC6A245-D32 | 2530*960*1380 | 1500
| KH-160GF | 225 | 200 | YC6A285-D32 | 2530*960*1380 | 1500
| KH-200GF | 275 | 250 | YC6MK360-D30 | 2900*1130*1580 | 1960
| KH-250GF | 350 | 313 | YC6MK420-D31 | 3000*1130*1580 | 2260
| KH-280GF | 375 | 350 | YC6MK500-D32 | 3000*1130*1580 | 2260
| KH-300GF | 413 | 375 | YC6MK500-D32 | 3200*1200*1800 | 3100
| KH-480GF | 660 | 600 | YC6TD780-D32 | 3650*1500*1850 | 4100
| KH-500GF | 688 | 625 | YC6TD840-D32 | 3650*1500*1850 | 4200
| KH-550GF | 756 | 688 | YC6TD940-D32 | 3650*1580*1900 | 4500
| KH-600GF | 825 | 750 | YC6TD1020-D32 | 4650*1650*2200 | 7350
| KH-650GF | 895 | 813 | YC6TH1070-D33 | 4700*1500*2050 | 7500
| KH-720GF | 990 | 900 | YC6TH1220-D33 | 4700*1500*2050 | 7600
| KH-800GF | 1100 | 1000 | YC6TH1350-D33 | 4900*1600*2150 | 7750
| KH-1000GF | 1375 | 1250 | YC12VTD1680-D32 | 4900*1600*2150 | 7800
| KH-1100GF | 1513 | 1375 | YC12VTD1860-D32 | 4900*1600*2150 | 7850
| KH-1200GF | 1650 | 1500 | YC12VTD2070-D32 | 5600*2200*2800 | 12800
| KH-1400GF | 1925 | 1750 | YC16VTD2270-D32 | 6500*2300*2800 | 15300
| KH-1500GF | 2063 | 1875 | YC16VTD2510-D32 | 6500*2300*2800 | 16000
| KH-1600GF | 2200 | 2000 | YC16VTD2700-D32 | 8000*2800*3200 | 17800

Factory Display

Contact Us
SUBSCRIBE NOW

Product Parameters
Water Pump Genset
Power up your water supply! This Water Pump Genset delivers efficient pumping & stable power—ideal for farms, construction sites, emergencies. Reliable, portable, ready when you need it.
Learn More →
1000- 2500KW
High-power reliability for heavy demands. Delivers consistent, high-output energy to power large factories, data centers, and industrial hubs—durable, fuel-efficient, and built to keep critical operations running nonstop.
Learn More →
Gas Generator
Clean power, instant relief! Our GAS Genset delivers quiet, efficient energy—perfect for home backups, outdoor events, or small businesses. Easy to start, low emissions, reliable when you need it most.
Learn More →
600-1000KW
Power that balances capacity and efficiency. Perfect for powering factories, large commercial sites, or backup setups—tough build, smooth operation, and unbroken energy to keep your business on track.
Learn More →
Marine Diesel Generator
Keep your vessel running smooth! This Marine Diesel Generator offers durable, high-output energy for navigation, lighting, and on-board systems. Saltwater-resistant design, easy maintenance, peace of mind at sea.
Learn More →
200-600KW
Ideal mid-range power for growing needs. Delivers steady energy for small-to-medium factories, commercial centers, and emergency backups—durable build, fuel-efficient operation, and easy maintenance to keep your business running smoothly.
Learn More →
High Voltage Genset
High-power for heavy demands! Our High Voltage Genset delivers stable, high-voltage output—ideal for factories, data centers, and large construction sites. Efficient energy supply, reliable performance, built for industrial needs.
Learn More →
10-200KW
Compact power for diverse needs. Delivers steady energy for small factories, commercial stores, rural facilities, and emergency backups—fuel-efficient, easy to install, and reliable enough to keep daily operations or critical backups running smoothly.
Learn More →
Phone
+8618762343571
WhatsApp
+8613912190523
Email
marketing@kaihuagenset.com
About Us
Kaihua serves as an OEM for renowned brands such as Cummins, Stamford, Marathon, and Weichai, and maintains good cooperation with international brands like MTU, Volvo, and Perkins.
Quick Links
 Home
 About Us
 Products
 News
 Download
 Application
 Service
 Contact Us
Products
 By Engine
 By Function
 By Power
Contact Us
SUBSCRIBE NOW
Copyright © 2026 TAIZHOU KAIHUA DIESEL GENERATOR SETS CO., LTD
Technical by 华球通网络
Privacy Policy

Contact Us
SUBSCRIBE NOW
 0
  +8613912190523
  +8618762343571
  marketing@kaihuagenset.com

Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组KH-50GF
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
