URL: https://www.kaihuagenset.com/products/By-Engine/Scania-Generator_1395357.html
Accessed: 2026-11-13

Scania Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD
Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组KH-50GF
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
 "> Home > Products > By Engine > Scania Generator
Navigation

 By Engine
 Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
 By Function
 Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
 By Power
 柴油发电机组KH-50GF
10-200KW
200-600KW
600-1000KW
1000- 2500KW
Contact Us
 +8618762343571
 +8613912190523
 marketing@kaihuagenset.com
Send Us A Message
Name
WhatsApp
Company
Email
Message
Submit




Scania Generator
Built with Scania’s legendary engineering, it offers steady, efficient power for industries, emergencies, and commercial needs—cutting fuel use while minimizing noise.
Durable, low-maintenance, and adaptable, it keeps operations running smoothly, anytime, anywhere. Trust the global choice for unbroken power: Scania Generator. Your peace of mind, powered right.
Phone ：+8618762343571
WhatsApp : +8613912190523
Email : marketing@kaihuagenset.com
 Inquiry
 Add to Basket
INTRODUCTION
50HZ
60HZ
1.Powerful and Efficient Core Engine
Equipped with SCANIA diesel engines, which are globally recognized for exceptional reliability, durability, high power output, and fuel economy, while meeting the most stringent emission requirements.
2.Innovative Modular Design
Adopts a unique modular design concept that enables common use of most parts across different SCANIA engine models, significantly simplifying maintenance processes and reducing overall ownership costs.
3. Strategic Collaboration Backing
Benefits from the strong strategic partnership between KAIHUA POWER (a leader in power generation innovation) and SCANIA (a renowned heavy - duty vehicle and engine manufacturer), combining the expertise and technologies of both industry leaders.
4.Enhanced by Perkins Technology
Integrates advanced technologies from Perkins (a world - leading diesel engine manufacturer with a history of reliable and efficient products), further boosting the performance and reliability of the gensets.
5.Wide Industry Applicability
Designed to meet diverse customer needs across various industries, such as construction sites, hospitals, and data centers. It can handle heavy loads and operate reliably even in harsh conditions, making it suitable for critical applications.
6.Cost - Effective and Sustainable Operation
Ensures cost - effective operation through low fuel consumption (from SCANIA engines) and reduced maintenance costs (from modular design), while complying with strict emissions standards to be a sustainable power solution.
| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)
| KVA | KW | KVA | KW
| KH-200GF | None | None | 250 | 200 | DC09 320A 02-61 | 3400*1300*1900 | 2600
| KH-220GF | None | None | 275 | 220 | DC09 320A 02-62 | 3400*1300*1900 | 2600
| KH-240GF | None | None | 300 | 240 | DC09 320A 02-63 | 3400*1300*1900 | 2600
| KH-264GF | None | None | 330 | 264 | DC09 320A 02-64 | 3400*1300*1900 | 2600
| KH-202GF | None | None | 253 | 202 | DC09 071A 02-01 | 3500*1300*2000 | 2700
| KH-223GF | None | None | 279 | 223 | DC09 071A 02-02 | 3500*1300*2000 | 2700
| KH-243GF | None | None | 304 | 243 | DC09 071A 02-03 | 3500*1300*2000 | 2700
| KH-263GF | None | None | 329 | 263 | DC09 071A 02-04 | 3500*1300*2000 | 2700
| KH-202GF | 280 | 224 | 253 | 202 | DC09 072A 02-11 | 3890*1460*2150 | 3100
| KH-223GF | 310 | 248 | 279 | 223 | DC09 072A 02-12 | 3890*1460*2150 | 3100
| KH-243GF | 335 | 268 | 304 | 243 | DC09 072A 02-13 | 3890*1460*2150 | 3100
| KH-263GF | 361 | 289 | 329 | 263 | DC09 072A 02-14 | 3890*1460*2150 | 3100
| KH-202GF | 280 | 224 | 253 | 202 | DC09 073A 02-21 | 4230*1440*2250 | 3800
| KH-223GF | 310 | 248 | 279 | 223 | DC09 073A 02-22 | 4230*1440*2250 | 3800
| KH-243GF | 335 | 268 | 304 | 243 | DC09 073A 02-23 | 4230*1440*2250 | 3800
| KH-263GF | 361 | 289 | 329 | 263 | DC09 073A 02-24 | 4230*1440*2250 | 3800
| KH-280GF | None | None | 350 | 280 | DC13 320A 02-61 | 4230*1440*2250 | 3840
| KH-320GF | None | None | 400 | 320 | DC13 320A 02-62 | 4230*1440*2250 | 3840
| KH-360GF | None | None | 450 | 360 | DC13 320A 02-63 | 4230*1440*2250 | 3840
| KH-293GF | None | None | 366 | 293 | DC13 071A 02-01 | 4230*1440*2250 | 3840
| KH-329GF | None | None | 411 | 329 | DC13 071A 02-02 | 4230*1440*2250 | 3840
| KH-298GF | None | None | 373 | 298 | DC13 072A 02-11 | 4230*1440*2250 | 3840
| KH-330GF | None | None | 413 | 330 | DC13 072A 02-12 | 4230*1440*2250 | 3840
| KH-365GF | None | None | 456 | 365 | DC13 072A 02-13 | 4230*1440*2250 | 3840
| KH-402GF | None | None | 503 | 402 | DC13 072A 02-14 | 4230*1440*2250 | 3840
| KH-326GF | 408 | 326 | None | None | DC13 072A 02-15 | 4230*1440*2250 | 3840
| KH-298GF | 408 | 326 | 373 | 298 | DC13 073A 02-21 | 4230*1440*2250 | 3840
| KH-330GF | 456 | 365 | 413 | 330 | DC13 073A 02-22 | 4230*1440*2250 | 3840
| KH-365GF | 503 | 402 | 456 | 365 | DC13 073A 02-23 | 4230*1440*2250 | 3840
| KH-402GF | 553 | 442 | 503 | 402 | DC13 073A 02-24 | 4230*1440*2250 | 3840
| KH-400GF | None | None | 500 | 400 | DC16 071A 02-01 | 4300*1800*2430 | 4500
| KH-439GF | None | None | 549 | 439 | DC16 071A 02-02 | 4300*1800*2430 | 4500
| KH-481GF | 661 | 529 | 601 | 481 | DC16 072A 02-11 | 4300*1800*2430 | 4500
| KH-521GF | 716 | 573 | 651 | 521 | DC16 072A 02-12 | 4300*1800*2430 | 4500
| KH-561GF | 771 | 617 | 701 | 561 | DC16 072A 02-13 | 4300*1800*2430 | 4500
| KH-480GF | 660 | 528 | 600 | 480 | DC16 078A 02-41 | 4300*1800*2430 | 4500
| KH-520GF | 715 | 572 | 650 | 520 | DC16 078A 02-42 | 4300*1800*2430 | 4500
| KH-560GF | 770 | 616 | 700 | 560 | DC16 078A 02-43 | 4300*1800*2430 | 4500
| KH-411GF | 567 | 454 | 514 | 411 | DC16 093A 02-51 | 5200*2100*2390 | 5300
| KH-444GF | 613 | 490 | 555 | 444 | DC16 093A 02-52 | 5200*2100*2390 | 5300
| KH-485GF | 668 | 534 | 606 | 485 | DC16 093A 02-53 | 5200*2100*2390 | 5300
| KH-512GF | 706 | 565 | 640 | 512 | DC16 093A 02-54 | 5200*2100*2390 | 5300
| KH-291GF | 360 | 288 | 364 | 291 | OC16 071A 02-81 | 5200*2100*2390 | 5300
| KH-327GF | 360 | 288 | 409 | 327 | OC16 071A 02-82 | 5200*2100*2390 | 5300
| KH-364GF | 360 | 288 | 455 | 364 | OC16 071A 02-83 | 5200*2100*2390 | 5300
| KH-316GF | 349 | 279 | 395 | 316 | OC16 071A 02-91 | 5200*2100*2390 | 5300
| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG)
| KVA | KW | KVA | KW
| KH-200GF | None | None | 250 | 200 | DC09 320A 02-61 | 3400*1300*1900 | 2600
| KH-220GF | None | None | 275 | 220 | DC09 320A 02-62 | 3400*1300*1900 | 2600
| KH-240GF | None | None | 300 | 240 | DC09 320A 02-63 | 3400*1300*1900 | 2600
| KH-272GF | None | None | 340 | 272 | DC09 320A 02-64 | 3400*1300*1900 | 2600
| KH-222GF | None | None | 278 | 222 | DC09 071A 02-01 | 3500*1300*2000 | 2700
| KH-245GF | None | None | 306 | 245 | DC09 071A 02-02 | 3500*1300*2000 | 2700
| KH-262GF | None | None | 328 | 262 | DC09 071A 02-03 | 3500*1300*2000 | 2700
| KH-282GF | None | None | 353 | 282 | DC09 071A 02-04 | 3500*1300*2000 | 2700
| KH-222GF | 309 | 247 | 278 | 222 | DC09 072A 02-11 | 3890*1460*2150 | 3100
| KH-245GF | 338 | 270 | 306 | 245 | DC09 072A 02-12 | 3890*1460*2150 | 3100
| KH-262GF | 361 | 289 | 328 | 262 | DC09 072A 02-13 | 3890*1460*2150 | 3100
| KH-293GF | 405 | 324 | 366 | 293 | DC09 072A 02-14 | 3890*1460*2150 | 3100
| KH-222GF | 309 | 247 | 278 | 222 | DC09 073A 02-21 | 4230*1440*2250 | 3800
| KH-245GF | 338 | 270 | 306 | 245 | DC09 073A 02-22 | 4230*1440*2250 | 3800
| KH-262GF | 361 | 289 | 328 | 262 | DC09 073A 02-23 | 4230*1440*2250 | 3800
| KH-293GF | 405 | 324 | 366 | 293 | DC09 073A 02-24 | 4230*1440*2250 | 3800
| KH-280GF | None | None | 350 | 280 | DC13 320A 02-61 | 4230*1440*2250 | 3840
| KH-320GF | None | None | 400 | 320 | DC13 320A 02-62 | 4230*1440*2250 | 3840
| KH-360GF | None | None | 450 | 360 | DC13 320A 02-63 | 4230*1440*2250 | 3840
| KH-329GF | None | None | 411 | 329 | DC13 071A 02-01 | 4230*1440*2250 | 3840
| KH-329GF | None | None | 411 | 329 | DC13 071A 02-02 | 4230*1440*2250 | 3840
| KH-337GF | 460 | 368 | 421 | 337 | DC13 072A 02-11 | 4230*1440*2250 | 3840
| KH-365GF | 508 | 406 | 456 | 365 | DC13 072A 02-12 | 4230*1440*2250 | 3840
| KH-402GF | 553 | 442 | 503 | 402 | DC13 072A 02-13 | 4230*1440*2250 | 3840
| KH-402GF | 553 | 442 | 503 | 402 | DC13 072A 02-14 | 4230*1440*2250 | 3840
| KH-377GF | 471 | 377 | None | None | DC13 072A 02-15 | 4230*1440*2250 | 3840
| KH-400GF | 552 | 442 | 500 | 400 | DC13 093A 02-72 | 4230*1440*2250 | 3840
| KH-440GF | 607 | 486 | 550 | 440 | DC13 093A 02-73 | 4230*1440*2250 | 3840
| KH-453GF | 625 | 500 | 566 | 453 | DC13 093A 02-74 | 4230*1440*2250 | 3840
| KH-480GF | 662 | 530 | 600 | 480 | DC13 093A 02-75 | 4230*1440*2250 | 3840

Factory Display

Contact Us
SUBSCRIBE NOW

Product Parameters
Water Pump Genset
Power up your water supply! This Water Pump Genset delivers efficient pumping & stable power—ideal for farms, construction sites, emergencies. Reliable, portable, ready when you need it.
Learn More →
1000- 2500KW
High-power reliability for heavy demands. Delivers consistent, high-output energy to power large factories, data centers, and industrial hubs—durable, fuel-efficient, and built to keep critical operations running nonstop.
Learn More →
Gas Generator
Clean power, instant relief! Our GAS Genset delivers quiet, efficient energy—perfect for home backups, outdoor events, or small businesses. Easy to start, low emissions, reliable when you need it most.
Learn More →
600-1000KW
Power that balances capacity and efficiency. Perfect for powering factories, large commercial sites, or backup setups—tough build, smooth operation, and unbroken energy to keep your business on track.
Learn More →
Marine Diesel Generator
Keep your vessel running smooth! This Marine Diesel Generator offers durable, high-output energy for navigation, lighting, and on-board systems. Saltwater-resistant design, easy maintenance, peace of mind at sea.
Learn More →
200-600KW
Ideal mid-range power for growing needs. Delivers steady energy for small-to-medium factories, commercial centers, and emergency backups—durable build, fuel-efficient operation, and easy maintenance to keep your business running smoothly.
Learn More →
High Voltage Genset
High-power for heavy demands! Our High Voltage Genset delivers stable, high-voltage output—ideal for factories, data centers, and large construction sites. Efficient energy supply, reliable performance, built for industrial needs.
Learn More →
10-200KW
Compact power for diverse needs. Delivers steady energy for small factories, commercial stores, rural facilities, and emergency backups—fuel-efficient, easy to install, and reliable enough to keep daily operations or critical backups running smoothly.
Learn More →
Phone
+8618762343571
WhatsApp
+8613912190523
Email
marketing@kaihuagenset.com
About Us
Kaihua serves as an OEM for renowned brands such as Cummins, Stamford, Marathon, and Weichai, and maintains good cooperation with international brands like MTU, Volvo, and Perkins.
Quick Links
 Home
 About Us
 Products
 News
 Download
 Application
 Service
 Contact Us
Products
 By Engine
 By Function
 By Power
Contact Us
SUBSCRIBE NOW
Copyright © 2026 TAIZHOU KAIHUA DIESEL GENERATOR SETS CO., LTD
Technical by 华球通网络
Privacy Policy

Contact Us
SUBSCRIBE NOW
 0
  +8613912190523
  +8618762343571
  marketing@kaihuagenset.com

Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组KH-50GF
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
