URL: https://www.kaihuagenset.com/products/By-Function/Marine-Diesel-Generator.html
Accessed: 2026-10-29

Marine Diesel Generator,Marine Diesel Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD
Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
 Home > Products > By Function > Marine Diesel Generator
Navigation

 By Engine
 Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
 By Function
 Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
 By Power
 柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
Contact Us
 +8618762343571
 +8613912190523
 marketing@kaihuagenset.com
Send Us A Message
Name
WhatsApp
Company
Email
Message
Submit




Marine Diesel Generator
Keep your vessel running smooth! This Marine Diesel Generator offers durable, high-output energy for navigation, lighting, and on-board systems. Saltwater-resistant design, easy maintenance, peace of mind at sea.
Phone ：+8618762343571
WhatsApp : +8613912190523
Email : marketing@kaihuagenset.com
 Inquiry
 Add to Basket
INTRODUCTION
MARINE TYPE
About Kaihua Diesel Generator
Kaihua marine diesel generators produce from 12kW to 1500kW, while remaining compliant with the latest emission requirements.All the marine generators have been EIAPP(Nox),CCS,BV approved.
Advantages of Marine Diesel Generator
1.Powered by original marine diesel engines
2.Excellent performance
3.24h after-service
4.Environmental-friendly
5.International warranty service
6.CCS emission standard
7.Spare parts are easy to get from worldwide market with competitive price.
Standard Configuration of Marine Diesel Generator:
1.Diesel engine with marine certificate
2.Marine standard alternator
3.Marine standard control system
4.Battery and battery switch(main use type)
5.Heat exchanger cool system(main use type)
6.Industrial silencer and flexible exhaust hose
7.User guide
Typical Orders
3*800KW Cummins Marine Generator For Sabah Project 1*250KW Cummins Marine Generator For Vesell From Bangeladesh
| MODEL | Rated Power | Engine Model | Dimension | Weight(KG)
| KVA | KW
| CCFJ35JW | 43.8 | 35 | 4BTA3.9-GM47 | 1670x850x1270 | 800
| CCFJ40JW | 50 | 40 | 4BTA3.9-GM47 | 1760x850x1270 | 800
| CCFJ50JW | 63 | 50 | 6BT5.9-GM83 | 1980x895x1300 | 1000
| CCFJ64JW | 80 | 64 | 6BT5.9-GM83 | 1980x8900x1300 | 1100
| CCFJ75JW | 93.8 | 75 | 6BTA5.9-GM100 | 2080x895x1300 | 1200
| CCFJ90JW | 113 | 90 | 6CT8.3-GM115 | 2140x810x1360 | 1300
| CCFJ100JW | 125 | 100 | 6CT8.3-GM115 | 2180x810x1360 | 1650
| CCFJ120JW | 150 | 120 | 6CTA8.3-GM155 | 2685x995x1790 | 1700
| CCFJ150JW | 188 | 150 | NT855-DM | 2300x800x1670 | 1750
| CCFJ175JW | 218.8 | 175 | 6LTAA8.9-GM200 | 2760x995x1790 | 1850
| CCFJ200JW | 250 | 200 | NTA855-DM | 2760x995x1790 | 3100
| CCFJ250JW | 313 | 250 | NTA855-DM | 2995x995x1790 | 3180
| CCFJ280JW | 350 | 280 | NTA855-DM | 3170x1000x1905 | 3250
| CCFJ300JW | 375 | 300 | KTA19-DM | 3170x1000x1905 | 3750
| CCFJ320JW | 400 | 320 | K19-DM | 3280x1000x1905 | 3800
| CCFJ350JW | 438 | 350 | KTA19-DM | 3280x1000x1905 | 3900
| CCFJ360JW | 450 | 360 | K19-DM | 3170x1000x1905 | 3950
| CCFJ400JW | 500 | 400 | KTA19-DM | 3950x1500x2500 | 6200
| CCFJ500JW | 625 | 500 | KT38-DM | 4100x1500x2500 | 6350
| CCFJ600JW | 750 | 600 | KTA38-DM | 4100x1500x2500 | 6500
| CCFJ650JW | 813 | 650 | KT38-DM | 4100x1500x2500 | 6600
| CCFJ700JW | 875 | 700 | KTA38-DM | 4100x1500x2500 | 7000
| CCFJ800JW | 1000 | 800 | KTA38-DM | 4100x1500x2500 | 7100
| CCFJ900JW | 1125 | 900 | QSK38-DM | 4250x1650x2500 | 7400
| CCFJ1000JW | 1250 | 1000 | K50-DM | 4300x1600x2600 | 8000

Factory Display

Contact Us
SUBSCRIBE NOW

Product Parameters
Water Pump Genset
Power up your water supply! This Water Pump Genset delivers efficient pumping & stable power—ideal for farms, construction sites, emergencies. Reliable, portable, ready when you need it.
Learn More →
Gas Generator
Clean power, instant relief! Our GAS Genset delivers quiet, efficient energy—perfect for home backups, outdoor events, or small businesses. Easy to start, low emissions, reliable when you need it most.
Learn More →
Marine Diesel Generator
Keep your vessel running smooth! This Marine Diesel Generator offers durable, high-output energy for navigation, lighting, and on-board systems. Saltwater-resistant design, easy maintenance, peace of mind at sea.
Learn More →
High Voltage Genset
High-power for heavy demands! Our High Voltage Genset delivers stable, high-voltage output—ideal for factories, data centers, and large construction sites. Efficient energy supply, reliable performance, built for industrial needs.
Learn More →
Containerized Genset
All-in-one power solution! This Containerized Genset packs high output into a rugged container, perfect for industrial backups or temporary facilities. Easy transport, low setup time, and durable for harsh conditions.
Learn More →
Mobile Trailer Genset
Portable power, instant relief. Wherever you need it—construction sites, events, emergencies—reliable energy on the move, no delays.
Learn More →
Silent Genset
Power without the noise. Delivers steady, reliable energy for homes, offices, hospitals, or events—quiet operation meets durable performance, keeping your space peaceful while avoiding interruptions.
Learn More →
Phone
+8618762343571
WhatsApp
+8613912190523
Email
marketing@kaihuagenset.com
About Us
Kaihua serves as an OEM for renowned brands such as Cummins, Stamford, Marathon, and Weichai, and maintains good cooperation with international brands like MTU, Volvo, and Perkins.
Quick Links
 Home
 About Us
 Products
 News
 Download
 Application
 Service
 Contact Us
Products
 By Engine
 By Function
 By Power
Contact Us
SUBSCRIBE NOW
Copyright © 2026 TAIZHOU KAIHUA DIESEL GENERATOR SETS CO., LTD
Technical by 华球通网络
Privacy Policy

Contact Us
SUBSCRIBE NOW
 0
  +8613912190523
  +8618762343571
  marketing@kaihuagenset.com

Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
