URL: https://www.kaihuagenset.com/products/By-Function/Gas-Generator.html
Accessed: 2026-10-29

gas generator,Gas Generator-TAIZHOU KAIHUA DIESEL GENERATOR SETS CO. LTD
Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
 Home > Products > By Function > Gas Generator
Navigation

 By Engine
 Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
 By Function
 Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
 By Power
 柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
Contact Us
 +8618762343571
 +8613912190523
 marketing@kaihuagenset.com
Send Us A Message
Name
WhatsApp
Company
Email
Message
Submit




Gas Generator
Clean power, instant relief! Our GAS Genset delivers quiet, efficient energy—perfect for home backups, outdoor events, or small businesses. Easy to start, low emissions, reliable when you need it most.
Phone ：+8618762343571
WhatsApp : +8613912190523
Email : marketing@kaihuagenset.com
 Inquiry
 Add to Basket
INTRODUCTION
GAS
The gas generator unit fueled mainly by natural gas, casing-head gas and LPG, is widely used inregions or areas with abundant oil field and natural gas. The unit starts quickly, be operated easily, with complete set of safety system, and can be as power device and electricity device for oil field and local companies.
The main functions:
(1) Drive oil pumping unit;
(2) Generate power by surplus natural gas;
(3) Drive water injector and mixed pumps by separate gas;
(4) In gas station, drive compressor or as substituted power;
(5) For hotel, standby power supply;
(6) In cool-hot power supply system, improve efficiency and lower the cost;
(7) Establish small and medium power plant.
| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight
| kVA | kW | kVA | kW | mm | KG
| KH-20GF | 27.5 | 22 | 25 | 20 | KH4B3.9T | 1560x650x1140 | 780
| KH-24GF | 33 | 26.2 | 30 | 24 | KH4BT3.9T | 1560x650x1140 | 820
| KH-30GF | 41.3 | 33 | 37.5 | 30 | KH4BT3.9T | 1750x800x1150 | 840
| KH-40GF | 55 | 44 | 50 | 40 | KH4BTA3.9T | 1900x670x1200 | 930
| KH-50GF | 68.75 | 55 | 62.5 | 50 | KH4BTA3.9T | 2100x770x1300 | 1200
| KH-60GF | 82.5 | 66 | 75 | 60 | KH6BT5.9T | 2200x800x1400 | 1250
| KH-80GF | 110 | 88 | 100 | 80 | KH6BTA5.9T | 2200x790x1400 | 1330
| KH-100GF | 137.5 | 110 | 125 | 100 | KH6BTAA5.9T | 2400x830x1410 | 1680
| KH-120GF | 165 | 132 | 150 | 120 | KH6CTA8.3T | 2480x860x1430 | 1750
| KH-150GF | 206.2 | 165 | 187.5 | 150 | KH6LTAA8.9T | 2660x960x1450 | 1960
| KH-200GF | 275 | 220 | 250 | 200 | KHNT855T | 3000x1050x1750 | 2810
| KH-250GF | 343.7 | 275 | 312.5 | 250 | KHNTA855T1 | 3300x1050x1750 | 2910
| KH-300GF | 412.5 | 330 | 375 | 300 | KHKTA19T | 3600x1300x1910 | 3800
| KH-400GF | 550 | 440 | 500 | 400 | KHKT38T | 3700x1550x2050 | 3970
| KH-500GF | 687.5 | 550 | 625 | 500 | KHKTA38T1 | 4200x1800x2250 | 6780
| KH-600GF | 825 | 660 | 750 | 600 | KHKTA50T1 | 5140x1850x2430 | 9000
| KH-700GF | 962.5 | 770 | 875 | 700 | KHKTA50T2 | 5200x1900x2430 | 9500
| KH-800GF | 1100 | 880 | 1000 | 800 | KHKTA50T3 | 5250x1900x2430 | 10500
| KH-1000GF | 1375 | 1100 | 1250 | 1000 | KHKTA50T4 | 5300x1950x2430 | 11000

Factory Display

Contact Us
SUBSCRIBE NOW

Product Parameters
Water Pump Genset
Power up your water supply! This Water Pump Genset delivers efficient pumping & stable power—ideal for farms, construction sites, emergencies. Reliable, portable, ready when you need it.
Learn More →
Gas Generator
Clean power, instant relief! Our GAS Genset delivers quiet, efficient energy—perfect for home backups, outdoor events, or small businesses. Easy to start, low emissions, reliable when you need it most.
Learn More →
Marine Diesel Generator
Keep your vessel running smooth! This Marine Diesel Generator offers durable, high-output energy for navigation, lighting, and on-board systems. Saltwater-resistant design, easy maintenance, peace of mind at sea.
Learn More →
High Voltage Genset
High-power for heavy demands! Our High Voltage Genset delivers stable, high-voltage output—ideal for factories, data centers, and large construction sites. Efficient energy supply, reliable performance, built for industrial needs.
Learn More →
Containerized Genset
All-in-one power solution! This Containerized Genset packs high output into a rugged container, perfect for industrial backups or temporary facilities. Easy transport, low setup time, and durable for harsh conditions.
Learn More →
Mobile Trailer Genset
Portable power, instant relief. Wherever you need it—construction sites, events, emergencies—reliable energy on the move, no delays.
Learn More →
Silent Genset
Power without the noise. Delivers steady, reliable energy for homes, offices, hospitals, or events—quiet operation meets durable performance, keeping your space peaceful while avoiding interruptions.
Learn More →
Phone
+8618762343571
WhatsApp
+8613912190523
Email
marketing@kaihuagenset.com
About Us
Kaihua serves as an OEM for renowned brands such as Cummins, Stamford, Marathon, and Weichai, and maintains good cooperation with international brands like MTU, Volvo, and Perkins.
Quick Links
 Home
 About Us
 Products
 News
 Download
 Application
 Service
 Contact Us
Products
 By Engine
 By Function
 By Power
Contact Us
SUBSCRIBE NOW
Copyright © 2026 TAIZHOU KAIHUA DIESEL GENERATOR SETS CO., LTD
Technical by 华球通网络
Privacy Policy

Contact Us
SUBSCRIBE NOW
 0
  +8613912190523
  +8618762343571
  marketing@kaihuagenset.com

Home
About Us
Products
 By Engine
Cummins Generator
Perkins Generator
Deutz Generator
Volvo Penta Generator
Hyundai Generator
MTU Generator
Mitsubishi Generator
Yuchai Generator
Weichai Generator
Shangchai Generator
Scania Generator
By Function
Silent Genset
Mobile Trailer Genset
Containerized Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
By Power
柴油发电机组配件
10-200KW
200-600KW
600-1000KW
1000- 2500KW
News
 Industry News
Company News
Download
 Generator Sets Brochure
 Caterpillar
Cummins
Perkins
Deutz
HYUNDAI
Mitsubishi China
Mitsubishi Japan
YUCHAI
Kubota
Engine Data Sheet
 Cummins
Perkins
HYUNDAI
Volvo Penta
Mitsubishi
MTU
Scania
Alternator Data Sheet
 STAMFORD
Leroy Somer
Marathon
Meccalte
Automatic Transfer Switch Data Sheet
Application
 Data Center
Power Station
Mining
Hospital
Oil Field
Telecom
Factory
Mobile Power Station
Building
Service
 Service
Genset Accessories
Control System
FAQ
Contact Us
English


Việt Bahasa Indonesia русский العربية Français Español Português
