URL: https://www.hichaipower.com/hichai-power-diesel-generator-product/
Accessed: 2026-11-13

OEM Hichai Power Diesel Generator Exporter, Manufacturers | HiChai Power
+8618917899306
sales@hichaipower.com
Home
About us
Products
By Engine
Cummins
Perkins
Deutz
Volvo
MTU
HD Hyundai Infracore
Baudouin
By Power
68KW
100KW
10-200KW
200-600KW
600-1000KW
1500KW
1000- 2500KW
By Function
Silent Genset
Mobile Trailer Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
Containerized Genset
Case
Visitors
Service
Genset Spare Parts
Control System
News
Company News
Industry News
Contact us
English
English
Chinese Simplified
Chinese Traditional
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
Leave Your Message
Send
Phone
+86 18917899306
E-mail
sales@hichaipower.com
Whatsapp
+86 18917899306
By Power
Home
Products
By Power
Hichai Power Diesel Generator
Products Categories
By Engine
By Power
By Function
Featured Products
Hichai 100kw Cummins Marine Generator Set
Hichai 1500kw Mtu Diesel Generator Set
Hichai 68kw Cummins gas generator set
Hichai Baudouin Generator Set Series Model
Hichaipower Cummins Diesel Generator Set
Hichai Perkins Diesel Generator Set
Hichaipower Deutz Diesel Generator Set
Hichaipower Volvo Diesel Generator Set
Hichai MTU Diesel Generator Set
Hichai HD Hyundai Infracore Engine
01 02 03 04 05
Hichai Power Diesel Generator
Hichai New Energy Technology (Shanghai) Co., Ltd is one of the toppest PERKINS Series Diesel Generator in China.During these years of exporting , Hichai New Energy Technology (Shanghai) Co., Ltd now has rich experience in the worldwide
Contact us
CUMMINS
IMPORTED CUMMINS
MTU
PERKINS
| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight
| KVA | KW | kVA | KW | mm | KG
| KH-1120GF | 1650 | 1320 | 1400 | 1120 | KTA50-G8 | 5100*2280*2500 | 13000
| KH-1200GF | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | 5100*2280*2500 | 13000
Detail
Hichai Power’s 1000–2500kW generator series delivers robust, reliable energy solutions for industrial prime power and mission-critical backup scenarios. Engineered with turbocharged intercooling technology and precision fuel injection systems (e.g., common-rail EFI), these gensets achieve fuel efficiency as low as 193–220 g/kWh, significantly reducing operational costs168. Key power bands include:
1000–1250kW: Ideal for data centers, large-scale manufacturing, and hospital backup systems, featuring 110% overload capacity for emergency surges12.
1800–2500kW: Supports heavy industries, ports, and grid stabilization with ISO 8528-compliant transient response (±0.5% frequency regulation, ±1% voltage stability)38.
Units leverage 1500 rpm synchronous alternators (400V–15kV) and military-grade engines from partners like Weichai, Yuchai, and Jichai, ensuring durability in extreme conditions.
Component
| Genset Model | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG)
| KVA | KW | KVA | KW
| KH-1500GF | 2062.5 | 1650 | 1875 | 1500 | QSK60-G3 | 6175x2600x2840 | 15152
| KH-1600GF | 2200 | 1760 | 2000 | 1600 | QSK60-G4 | 6175x2600x2840 | 15366
| KH-1800GF | 2475 | 1980 | 2250 | 1800 | QSK60-G13 | 6175x2600x2840 | 17217
| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight
| kVA | kW | kVA | kW | mm | KG
| KH-1150GF | 1581 | 1265 | 1437 | 1150 | 12V4000G23R | 6150x2150x2400 | 12000
| KH-1280GF | 1760 | 1408 | 1600 | 1280 | 12V4000G23 | 6150x2150x2400 | 13000
| KH-1360GF | 1870 | 1496 | 1700 | 1360 | 12V4000G23 | 6150x2150x2400 | 13500
| KH-1450GF | 1993 | 1595 | 1812 | 1450 | 12V4000G63 | 6150x2150x2400 | 14000
| KH-1640GF | 2255 | 1804 | 2050 | 1640 | 16V4000G23 | 6500x2600x2500 | 17000
| KH-1880GF | 2585 | 2068 | 2350 | 1880 | 16V4000G63 | 6550x2600x2500 | 17600
| KH-2000GF | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 8300x2950x2550 | 24000
| KH-2330GF | 3203 | 2563 | 2912 | 2330 | 20V4000G63 | 8300x2950x2550 | 24500
| KH-2500GF | 3438 | 2750 | 3125 | 2500 | 20V4000G63L | 8300x2950x2550 | 25000
| Genset Model | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG)
| KVA | KW | KVA | KW
| KH-1200GF | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 5220x2130x2600 | 9720
| KH-1350GF | 1855.7 | 1485 | 1687 | 1350 | 4012-46TAG3A | 5220x2130x2600 | 10000
| KH-1500GF | 2062.5 | 1650 | 1875 | 1500 | 4016TAG1A | 5220x2130x2600 | 13155
| KH-1600GF | 2200 | 1760 | 2000 | 1600 | 4016TAG2A | 5770x2800x3520 | 13450
| KH-1800GF | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | 5770x2800x3520 | 13450
Make an free consultant
Your Name*
E-mail*
Phone Number
Country
Remarks*
BY ENTERING YOUR E-MAIL ADDRESS
YOU
ACCEPT INJET PRIVACY POLICY
reset
Submit
Related
products
01
Hichai 100kw Cummins Marine Generator Set
01
Hichaipower 10-200KW Diesel Generator Set
01
Hichaipower Diesel Generator Set
01
Hichai 68kw Cummins gas generator set
01
Hichai 200-600KW Generator Set
01
Hichai 1500kw Mtu Diesel Generator Set
01 02
CONTACT US
No.21, Taian Road, Hailing Industrial Park, Taizhou City, Jiangsu Province, China
+86 18917899306
sales@hichaipower.com
PRODUCTS
By Engine
By Power
By Function
QUICK LINKS
About Us
Case
Service
Contact Us
SEND INQUIRY
For inquiries about our products or pricelist, please leave your email to us and we will be in touch within 24 hours.
Click For Inquiry
© Copyright - 2010-2025 : All Rights Reserved. Taizhou Kaihua Diesel Generator Sets Co., Ltd ALL RIGHTS RESERVED. Sitemap TOP BLOG Top Search
Hot Products Top Topic Global Service
Leave Your Message
Send
