URL: https://www.hichaipower.com/hichaipower-diesel-generator-set-product/
Accessed: 2026-11-13

OEM Hichaipower Diesel Generator Set Exporter, Manufacturers | HiChai Power
+8618917899306
sales@hichaipower.com
Home
About us
Products
By Engine
Cummins
Perkins
Deutz
Volvo
MTU
HD Hyundai Infracore
Baudouin
By Power
68KW
100KW
10-200KW
200-600KW
600-1000KW
1500KW
1000- 2500KW
By Function
Silent Genset
Mobile Trailer Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
Containerized Genset
Case
Visitors
Service
Genset Spare Parts
Control System
News
Company News
Industry News
Contact us
English
English
Chinese Simplified
Chinese Traditional
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
Leave Your Message
Send
Phone
+86 18917899306
E-mail
sales@hichaipower.com
Whatsapp
+86 18917899306
By Power
Home
Products
By Power
Hichaipower Diesel Generator Set
Products Categories
By Engine
By Power
By Function
Featured Products
Hichai 100kw Cummins Marine Generator Set
Hichai 1500kw Mtu Diesel Generator Set
Hichai 68kw Cummins gas generator set
Hichai Baudouin Generator Set Series Model
Hichaipower Cummins Diesel Generator Set
Hichai Perkins Diesel Generator Set
Hichaipower Deutz Diesel Generator Set
Hichaipower Volvo Diesel Generator Set
Hichai MTU Diesel Generator Set
Hichai HD Hyundai Infracore Engine
01 02 03 04 05
Hichaipower Diesel Generator Set
Hichai New Energy Technology (Shanghai) Co., Ltd is one of the toppest PERKINS Series Diesel Generator in China.During these years of exporting , Hichai New Energy Technology (Shanghai) Co., Ltd now has rich experience in the worldwide
Hichai Power’s 600–1000kW diesel generator series delivers robust, reliable energy solutions for industrial prime power and critical backup scenarios. Engineered with turbocharged intercooling technology and precision fuel injection systems (e.g., common-rail EFI), these gensets achieve fuel efficiency as low as 193–220 g/kWh23, significantly reducing operational costs.Extended warranties: Up to 3 years or 26,000 operational hours, covering engine, alternator, and controllers.
Contact us
CUMMINS
DOOSAN
IMPORTED CUMMINS
MTU
PERKINS
| Genset Model | Standby Power | Prime power | Engine Model | Dimention | Weight
| KVA | KW | kVA | KW | mm | KG
| KH-640GF | 891 | 712 | 800 | 640 | KTA38-G2B | 4260*1650*2350 | 6350
| KH-720GF | 1034 | 827 | 900 | 720 | KTA38-G2A | 4350*1650*2350 | 6650
| KH-800GF | 1100 | 880 | 1000 | 800 | KTA38-G5 | 4500*1850*2350 | 6900
| KH-900GF | 1265 | 1012 | 1125 | 900 | KTA38-G9 | 4500*2100*2500 | 7500
| KH-1000GF | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | 5100*2280*2500 | 9600
Component
| Model | Standby Power | Prime Power | Engine Model | Dimension | Weight
| KVA | KW | KVA | KW | KG
| KH-640GF | 880.0 | 704 | 800 | 640 | P222FE-11 | 3700x1500x1800 | 4160
| Genset Model | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG)
| KVA | KW | KVA | KW
| KH-640GF | 880 | 704 | 800 | 640 | QSK23-G3 | 4593x1562x2086 | 6200
| KH-720GF | 990 | 792 | 900 | 720 | QST30-G3 | 4757x1702x2332 | 6500
| KH-800GF | 1100 | 880 | 1000 | 800 | QST30-G4 | 4757x1800x2332 | 6700
| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight
| kVA | kW | kVA | kW | mm | KG
| KH-640GF | 880 | 704 | 800 | 640 | 12V2000G65 | 4200x1650x2200 | 7000
| KH-728GF | 1001 | 801 | 910 | 728 | 16V2000G25 | 4500x2000x2300 | 7850
| KH-800GF | 1100 | 880 | 1000 | 800 | 16V2000G65 | 4500x2000x2300 | 7850
| KH-910GF | 1251 | 1001 | 1137 | 910 | 18V2000G65 | 4750x1800x2400 | 9000
| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 12V4000G21R | 6150x2150x2400 | 11500
| Genset Model | Standby Power | Prime Power | Engine Model | Dimension | Weight (KG)
| KVA | KW | KVA | KW
| KH-600GF | 825 | 660 | 750 | 600 | 4006-23TAG2A | 4450x1650x2290 | 5413
| KH-640GF | 880 | 704 | 800 | 640 | 4006-23TAG3A | 4450x1710x2290 | 5422
| KH-720GF | 990 | 792 | 900 | 720 | 4008TAG1A | 4700x2450x2475 | 7600
| KH-800GF | 1100 | 880 | 1000 | 800 | 4008TAG2A | 4700x2450x2475 | 7639
| KH-900GF | 1237.5 | 990 | 1125 | 900 | 4008-30TAG3 | 4700x2450x2475 | 7639
| KH-1000GF | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 5220x2130x2600 | 9230
Make an free consultant
Your Name*
E-mail*
Phone Number
Country
Remarks*
BY ENTERING YOUR E-MAIL ADDRESS
YOU
ACCEPT INJET PRIVACY POLICY
reset
Submit
Related
products
01
Hichai 1500kw Mtu Diesel Generator Set
01
Hichai 100kw Cummins Marine Generator Set
01
Hichaipower 10-200KW Diesel Generator Set
01
Hichai 200-600KW Generator Set
01
Hichai 68kw Cummins gas generator set
01
Hichai Power Diesel Generator
01 02
CONTACT US
No.21, Taian Road, Hailing Industrial Park, Taizhou City, Jiangsu Province, China
+86 18917899306
sales@hichaipower.com
PRODUCTS
By Engine
By Power
By Function
QUICK LINKS
About Us
Case
Service
Contact Us
SEND INQUIRY
For inquiries about our products or pricelist, please leave your email to us and we will be in touch within 24 hours.
Click For Inquiry
© Copyright - 2010-2025 : All Rights Reserved. Taizhou Kaihua Diesel Generator Sets Co., Ltd ALL RIGHTS RESERVED. Sitemap TOP BLOG Top Search
Hot Products Top Topic Global Service
Leave Your Message
Send
