URL: https://www.hichaipower.com/hichai-mtu-diesel-generator-set-product/
Accessed: 2026-11-13

OEM Hichai MTU Diesel Generator Set Exporter, Manufacturers | HiChai Power
+8618917899306
sales@hichaipower.com
Home
About us
Products
By Engine
Cummins
Perkins
Deutz
Volvo
MTU
HD Hyundai Infracore
Baudouin
By Power
68KW
100KW
10-200KW
200-600KW
600-1000KW
1500KW
1000- 2500KW
By Function
Silent Genset
Mobile Trailer Genset
High Voltage Genset
Marine Diesel Generator
Gas Generator
Water Pump Genset
Containerized Genset
Case
Visitors
Service
Genset Spare Parts
Control System
News
Company News
Industry News
Contact us
English
English
Chinese Simplified
Chinese Traditional
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
Leave Your Message
Send
Phone
+86 18917899306
E-mail
sales@hichaipower.com
Whatsapp
+86 18917899306
By Engine
Home
Products
By Engine
Hichai MTU Diesel Generator Set
Products Categories
By Engine
By Power
By Function
Featured Products
Hichai 100kw Cummins Marine Generator Set
Hichai 1500kw Mtu Diesel Generator Set
Hichai 68kw Cummins gas generator set
Hichai Baudouin Generator Set Series Model
Hichaipower Cummins Diesel Generator Set
Hichai Perkins Diesel Generator Set
Hichaipower Deutz Diesel Generator Set
Hichaipower Volvo Diesel Generator Set
Hichai MTU Diesel Generator Set
Hichai HD Hyundai Infracore Engine
Hichai MTU Diesel Generator Set
MTU is the core brand of Rolls-Royce Power Systems AG, which is a world-leading provider of high- and medium-speed diesel and gas engines, complete drive systems, distributed energy systems and fuel injection systems for the most demanding requirements. Especially within the shipping sector the company has established a long and successful partnership with some ten thousands of engines in operation around the globe on all seas.
Contact us
MTU DIESEL GENSET
50HZ
60HZ
MTU is the core brand of Rolls-Royce Power Systems AG, which is a world-leading provider of high- and medium-speed diesel and gas engines, complete drive systems, distributed energy systems and fuel injection systems for the most demanding requirements. Especially within the shipping sector the company has established a long and successful partnership with some ten thousands of engines in operation around the globe on all seas.
Based on its innovative capabilities, its reliability and system competence, MTU combines unique drive system know-how and a large range of products of excellent quality. Together with MTU’s full product and customer services the benefit is yours, as highest availability is on your disposal, no matter where you are based. For more information about MTU series diesel generator sets, please select your application from the list below.
About MTU Series Diesel Generator
MTU is the core brand of Rolls-Royce Power Systems AG, a world-leading supplier of high- and medium-speed diesel and gas engines, complete drive systems, distributed energy systems and fuel injection systems designed to meet the most demanding requirements. Drawing on its innovation capacity, reliability and system expertise, MTU boasts unparalleled drive system know-how alongside an extensive portfolio of premium-quality products. Coupled with MTU’s comprehensive product support and customer services, you gain the advantage of maximum operational availability at your disposal, wherever your operations are located. For further information on MTU series diesel generator sets, please select your application from the list below.
Advantages of MTU Diesel Generator
1.Compactive design
2.Excellent performance
3.24h after-service
4.Environmental-friendly
5.International warranty service
6.EU emission standard
7.Spare parts are easy to get from worldwide market with competitive price
Standard Configuration of MTU Open Type
1.MTU engine
2.Stamford/Marathon/Hichai alternator for option
3.Automatic control system
4.Base fuel tank for option
5.ABB,Schneider, Chint breaker for option
6.Battery and battery switch
7.Industrial silencer and flexible exhaust hose
Component
Typical Orders
1*2000KW MTU Generator For Mining In Africa
1*1000KW MTU Diesel Genset For National Grid In Indonesia
Certification
FAQ
1.What is the delivery time?
Generally it will need 20-30days, depending on the different collaboration of the gensets.
2.What is the warranty of the gensets?
10000 operating hr or 12 month, prior to which comes first.
3.Can we do our brand on the gensets?
Yes, it is possible. Pls give us the instructions for us before labelling or marking them.
4. How to choose the right generator sets to fit our onsite application?
You can advise us your load details you need to fit, the voltage/power/controller, parameters as well as the working conditions, standby or continuous use, also the budget you would like to provide. We can give you the right selection of the genset to meet your demand,
5.How often do MTU diesel generators require maintenance?
Regular maintenance is recommended every 250-500 hours of operation, depending on usage and operating conditions. Key maintenance tasks include oil and filter changes, coolant checks, and inspections of fuel and air systems to ensure optimal performance and longevity.
6. What applications are MTU diesel generators suitable for?
MTU generators are versatile and ideal for a wide range of applications, including residential backup power, industrial operations, construction sites, agriculture, and telecommunication towers.
| MODEL | Standby Power | Prime Power | Engine Model | Dimension | Weight | Detail Data
| kVA | kW | kVA | kW | mm | KG
| HC-224GF | 308 | 246 | 280 | 224 | 6R1600G10F | 3000x1335x1880 | 2795 | Download
| HC-250GF | 344 | 275 | 313 | 250 | 6R1600G20F | 3000x1335x1880 | 2795 | Download
| HC-300GF | 413 | 330 | 375 | 300 | 8V1600G10G | 3000x1590x1940 | 3570 | Download
| HC-320GF | 440 | 352 | 400 | 320 | 8V1600G20G | 3000x1590x1940 | 3570 | Download
| HC-360GF | 495 | 396 | 450 | 360 | 10V1600G10F | 3095x1590x1970 | 4065 | Download
| HC-400GF | 550 | 440 | 500 | 400 | 10V1600G20F | 3095x1590x1970 | 4065 | Download
| HC-480GF | 660 | 528 | 600 | 480 | 12V1600G10F | 3330x1590x1970 | 4100 | Download
| HC-520GF | 715 | 572 | 650 | 520 | 12V2000G25 | 4200x1650x2200 | 7000 | Download
| HC-528GF | 726 | 581 | 660 | 528 | 12V1600G20F | 3330x1590x1970 | 4100 | Download
| HC-640GF | 880 | 704 | 800 | 640 | 12V2000G65 | 4200x1650x2200 | 7000 | Download
| HC-728GF | 1001 | 801 | 910 | 728 | 16V2000G25 | 4500x2000x2300 | 7850 | Download
| HC-800GF | 1100 | 880 | 1000 | 800 | 16V2000G65 | 4500x2000x2300 | 7850 | Download
| HC-910GF | 1251 | 1001 | 1137 | 910 | 18V2000G65 | 4750x1800x2400 | 9000 | Download
| HC-1000GF | 1375 | 1100 | 1250 | 1000 | 12V4000G21R | 6150x2150x2400 | 11500 | Download
| HC-1150GF | 1581 | 1265 | 1437 | 1150 | 12V4000G23R | 6150x2150x2400 | 12000 | Download
| HC-1280GF | 1760 | 1408 | 1600 | 1280 | 12V4000G23 | 6150x2150x2400 | 13000 | Download
| HC-1360GF | 1870 | 1496 | 1700 | 1360 | 12V4000G23 | 6150x2150x2400 | 13500 | Download
| HC-1450GF | 1993 | 1595 | 1812 | 1450 | 12V4000G63 | 6150x2150x2400 | 14000 | Download
| HC-1640GF | 2255 | 1804 | 2050 | 1640 | 16V4000G23 | 6500x2600x2500 | 17000 | Download
| HC-1880GF | 2585 | 2068 | 2350 | 1880 | 16V4000G63 | 6550x2600x2500 | 17600 | Download
| HC-2000GF | 2750 | 2200 | 2500 | 2000 | 20V4000G23 | 8300x2950x2550 | 24000 | Download
| HC-2330GF | 3203 | 2563 | 2912 | 2330 | 20V4000G63 | 8300x2950x2550 | 24500 | Download
| HC-2500GF | 3438 | 2750 | 3125 | 2500 | 20V4000G63L | 8300x2950x2550 | 25000 | Download
| Powered by MTU | 440V, 1800RPM, 60Hz
| Senset Model | Standby kVA | Prime kVA | Engine Model | Alternator Stamford | Dimension mm Open Type | Dimension mm Soundproof Type | Data PDF
| HC-880GF2 | 1000 | 910 | 12V2000G85 | S6L1D-C4 | 4000*1750*2050 | ISO 20'ft GP | Download
| HC-1000GF2 | 1137 | 1025 | 16V2000G45 | S6L1D-D4 | 4500*2100*2080 | ISO 20'ft GP | Download
| HC-1100GF2 | 1265 | 1150 | 16V2000G85 | S6L1D-E4 | 4500*2100*2080 | ISO 20'ft GP | Download
| HC-1250GF2 | 1450 | 1338 | 18V2000G85 | S6L1D-F4 | 4600*2100*2300 | ISO 20'ft GP | Download
| HC-1350GF2 | 1500 | 1362 | 18V2000G85 | S6L1D-G4 | 4600*2100*2300 | ISO 20'ft GP | Download
| HC-1700GF2-14S | NA | 1700 | 12V4000G14S | S7L1D-F4 | 3960*1835*2260 | ISO 20'ft HQ | Download
| HC-1800GF2 | 2000 | NA | 12V4000G74S | S7L1D-F4 | 3960*1835*2260 | ISO 20'ft HQ | Download
| HC-2000GF2-G24S | 2200 | 2000 | 12V4000G24S | S7L1D-F4 | 3980*1845*2270 | ISO 40'ft HQ | Download
| HC-2250GF2-G14S | 2500 | 2275 | 16V4000G14S | S7L1D-G4 | 4790*1845*2270 | ISO 40'ft HQ | Download
| HC-2500GF2-G24S | 2750 | 2500 | 16V4000G24S | S7L1D-H4 | 5400*1845*2500 | ISO 40'ft HQ | Download
| HC-2750GF2-G14S | 3125 | 2813 | 20V4000G14S | ECO 46-2L | 5650*1900*2650 | ISO 40'ft HQ | Download
| HC-3000GF2-G24S | 3438 | 3125 | 20V4000G24S | LSA 52.3 UL16 | 5700*1950*2700 | ISO 40'ft HQ | Download
| HC-3250GF2-G44S | 3750 | 3450 | 20V4000G44S | LSA 53.2M9 | 5750*1980*2750 | ISO 40'ft HQ | Download
| HC-1700GF2-G43 | NA | 1700 | 12V4000G43 | S7L1D-F4 | 3960*1835*2260 | ISO 20'ft HQ | Download
| HC-1800GF2-G43 | 2000 | NA | 12V4000G43 | S7L1D-F4 | 3960*1835*2260 | ISO 20'ft HQ | Download
| HC-2000GF2-G83 | 2200 | 2000 | 12V4000G83 | S7L1D-F4 | 3980*1845*2270 | ISO 40'ft HQ | Download
| HC-2250GF2-G43 | 2500 | 2275 | 16V4000G43 | S7L1D-G4 | 4790*1845*2270 | ISO 40'ft HQ | Download
| HC-2500GF2-60 | 2750 | 2500 | 16V4000G83 | S7L1D-H4 | 5400*1845*2500 | ISO 40'ft HQ | Download
| HC-2750GF2-G43 | 3125 | 2813 | 20V4000G43 | ECO 46-2L | 5650*1900*2650 | ISO 40'ft HQ | Download
| HC-3000GF2-G83 | 3438 | 3125 | 20V4000G83 | ECO46-VL (Mecc Alte) | 5700*1950*2700 | ISO 40'ft HQ | Download
| HC-3250GF2-G83LS | 3750 | 3450 | 20V4000G83LS | LSA 53.1M80 (Leroy Somer) | 5750*1980*2750 | ISO 40'ft HQ | Download
Make an free consultant
Your Name*
E-mail*
Phone Number
Country
Remarks*
BY ENTERING YOUR E-MAIL ADDRESS
YOU
ACCEPT INJET PRIVACY POLICY
reset
Submit
Related
products
01
Hichaipower Deutz Diesel Generator Set
01
Hichai Baudouin Generator Set Series Model
01
Hichai HD Hyundai Infracore Engine
01
Hichaipower Cummins Diesel Generator Set
01
Hichai Perkins Diesel Generator Set
01
Hichaipower Volvo Diesel Generator Set
CONTACT US
No.21, Taian Road, Hailing Industrial Park, Taizhou City, Jiangsu Province, China
+86 18917899306
sales@hichaipower.com
PRODUCTS
By Engine
By Power
By Function
QUICK LINKS
About Us
Case
Service
Contact Us
SEND INQUIRY
For inquiries about our products or pricelist, please leave your email to us and we will be in touch within 24 hours.
Click For Inquiry
© Copyright - 2010-2025 : All Rights Reserved. Taizhou Kaihua Diesel Generator Sets Co., Ltd ALL RIGHTS RESERVED. Sitemap TOP BLOG Top Search
Hot Products Top Topic Global Service
Leave Your Message
Send
