URL: https://www.alternator-kangwo.com/display-12-8.html
Accessed: 2026-11-03

玉柴柴油发电机组
13729911511@126.com
13729911511
首页
关于我们
Products Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
News company news
Contact Us
Products
Home
Products
Powered by PERKINS
玉柴柴油发电机组
标准配置：发动机、发电机、免维护蓄电池、消音器、钢式底座
可选配置：输出断路器、静音箱、全国控制系统、散热水箱、水套加热器、自动并机控制系统
广西玉柴发动机是采用德国 FEV 技术所开发的产品。机体、气缸盖采用合金铸铁，强化程度高，采用整体锻钢曲轴，滑动轴承，体积小重量轻，可靠性高；大修期大于 12000 小时。该机组具有结构紧凑、功率储备大、可靠性高、调速性能好等特点。欢迎选购。
| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数
| KW | KVA
| GKW-18GF | 18 | 22.5 | 32.4 | YC2108D | 2 | 108*120 | 2.20 | ≤ 225 | 1700*700*1000 | 650 | 获取
| GKW-24GF | 24 | 30 | 43.2 | YC2115D | 2 | 115*120 | 2.49 | ≤ 220 | 1700*700*1000 | 650 | 获取
| GKW-30GF | 30 | 37.5 | 54 | YC2115ZD | 2 | 108*115 | 2.11 | ≤ 205 | 1700*750*1000 | 900 | 获取
| GKW-40GF | 40 | 50 | 72 | YC4D60-D21 | 4 | 108*115 | 4.21 | ≤ 205 | 1800*750*1200 | 920 | 获取
| GKW-50GF | 50 | 62.5 | 90 | YC4D85Z-D20 | 4 | 108*115 | 4.21 | ≤ 200 | 1800*800*1200 | 950 | 获取
| GKW-60GF | 60 | 75 | 108 | YC4D90Z-D20 | 4 | 108*115 | 4.21 | ≤ 200 | 2000*800*1250 | 1100 | 获取
| GKW-64GF | 64 | 80 | 115.2 | YC4A100Z-D20 | 4 | 108*125 | 4.58 | ≤ 200 | 2250*800*1300 | 1200 | 获取
| GKW-90GF | 90 | 112.5 | 162 | YC6B135Z-D20 | 6 | 108*125 | 6.87 | ≤ 202 | 2250*800*1300 | 1300 | 获取
| GKW-100GF | 100 | 125 | 180 | YC6B155L-D21 | 6 | 108*125 | 6.87 | ≤ 200 | 2300*800*1300 | 1500 | 获取
| GKW-120GF | 120 | 150 | 216 | YC6B180L-D20 | 6 | 108*132 | 7.26 | ≤ 192 | 2300*830*1300 | 1600 | 获取
| GKW-132GF | 132 | 165 | 237.6 | YC6A200L-D20 | 6 | 108*132 | 7.26 | ≤ 195 | 2300*830*1300 | 1700 | 获取
| GKW-150GF | 150 | 187.5 | 270 | YC6A230L-D20 | 6 | 108*132 | 7.26 | ≤ 192 | 2400*970*1500 | 2100 | 获取
| GKW-160GF | 160 | 200 | 288 | YC6A245L-D20 | 6 | 112*132 | 7.8 | ≤ 195 | 2500*970*1500 | 2300 | 获取
| GKW-200GF | 200 | 250 | 360 | YC6M350L-D20 | 6 | 120*145 | 9.84 | ≤ 197 | 3100*1050*1750 | 2750 | 获取
| GKW-250GF | 250 | 312.5 | 450 | YC6MK420L-D20 | 6 | 123*145 | 10.34 | ≤ 195 | 3200*1150*1750 | 3000 | 获取
| GKW-280GF | 280 | 350 | 504 | YC6MK420L-D20 | 6 | 131*145 | 11.73 | ≤ 197 | 3200*1200*1750 | 3100 | 获取
| GKW-300GF | 300 | 375 | 540 | YC6MJ480L-D20 | 6 | 131*145 | 11.73 | ≤ 197 | 3200*1200*1750 | 3100 | 获取
| GKW-320GF | 320 | 400 | 576 | YC3MJ480L-D20 | 6 | 131*145 | 11.73 | ≤ 195 | 3200*1200*1750 | 3100 | 获取
| GKW-360GF | 360 | 437.5 | 630 | YC6T550L-D21 | 6 | 145*165 | 16.35 | ≤ 195 | 3300*1250*1850 | 3500 | 获取
| GKW-400GF | 400 | 500 | 720 | YC6T600L-D20 | 6 | 145*165 | 16.35 | ≤ 195 | 3400*1500*1970 | 3900 | 获取
| GKW-440GF | 440 | 550 | 792 | YC6T660L-D20 | 6 | 145*165 | 16.35 | ≤ 195 | 3500*1500*1970 | 4000 | 获取
| GKW-460GF | 460 | 575 | 828 | YC6TD700L-D20 | 6 | 145*165 | 16.35 | ≤ 195 | 3500*1500*1950 | 4000 | 获取
| GKW-500GF | 500 | 625 | 900 | YC6TD780L-D20 | 6 | 145*165 | 16.35 | ≤ 195 | 3600*1600*1950 | 4100 | 获取
| GKW-550GF | 550 | 687.5 | 990 | YC6TD840L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 3650*1600*2000 | 4200 | 获取
| GKW-650GF | 650 | 812.5 | 1170 | YC6C1020L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 4000*1500*2100 | 5500 | 获取
| GKW-700GF | 700 | 875 | 1260 | YC6C1070L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 4200*1650*2100 | 5800 | 获取
| GKW-800GF | 800 | 1000 | 1440 | YC6C1220L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 4300*1750*2200 | 6100 | 获取
| GKW-880GF | 880 | 1100 | 1584 | YC6C1320L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 5200*2150*2500 | 7500 | 获取
| GKW-1000GF | 1000 | 1250 | 1800 | YC12VC1680L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5000*2000*2500 | 9800 | 获取
| GKW-1100GF | 1100 | 1375 | 1980 | YC12VC1680L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5100*2080*2500 | 9900 | 获取
| GKW-1200GF | 1200 | 1500 | 2160 | YC12VC2070L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5300*2080*2500 | 10000 | 获取
| GKW-1320GF | 1320 | 1650 | 2376 | YC12VC2070L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5500*2180*2550 | 11000 | 获取
| GKW-1500GF | 1500 | 1875 | 2700 | YC12VC2270L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5600*2280*2600 | 12000 | 获取
| GKW-1600GF | 1600 | 2000 | 2880 | YC12VC2510L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5600*2280*2600 | 12500 | 获取
1.以上技术参数转速为1500RPM，频率50HZ，额定电压400/230V，功率因数0.8，接线方式为3相4线。60HZ发电机组可以根据客户的特殊需要定制。
2.发电机组可以根据客户需要，选用无锡斯坦福、上海马拉松、上海恒声等知名品牌。
3.本参数表仅供参考，如有更改恕不另行通知。
Categories
Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
关于广东康沃动力设备有限公司
提供:从5KVA到2500KVA的全系列柴油发电机组功率，商业，居民，工业应用的专业电源解决方案。原厂备件满足您的需求，为客户提供最佳的电源解决方案和优质的服务。
Tags:柴油发电机，应急柴油发电机，工业柴油发电机，千伏安柴油发电机，柴油发电机价格，柴油发电机维修
联系方式
Address: 广东省东莞市莞城区可园南路15-1号
Phone: 13729911511
Email: 13729911511@126.com
消息
广东康沃动力设备有限公司
