URL: https://www.alternator-kangwo.com/display-13-6.html
Accessed: 2026-11-03

潍柴柴油发电机组
13729911511@126.com
13729911511
首页
关于我们
Products Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
News company news
Contact Us
Products
Home
Products
Powered by WEICHAI
潍柴柴油发电机组
标准配置：发动机、发电机、免维护蓄电池、消音器、钢式底架
可选配置：输出断路器、静音箱、全国控制系统、散热水箱、水套加热器、自动并机控制系统
发电机选用 STC系列或无刷系列三次谐波自励恒压，启动电机能力强，整个机组外形美观，性能可靠，适用于要求价廉物美的用户。
| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数
| KW | KVA
| GKW-20GF | 20 | 25 | 36 | WP2.3D25E200 | 4 | 89*92 | 2.289 | 224 | 1800*900*1270 | 755 | 获取
| GKW-30GF | 30 | 37.5 | 54 | WP2.3D33E200 | 4 | 89*92 | 2.289 | 212 | 1800*900*1300 | 800 | 获取
| GKW-36GF | 36 | 45 | 64.8 | WP2.3D40E200 | 4 | 89*92 | 2.289 | 216 | 1800*900*1300 | 800 | 获取
| GKW-40GF | 40 | 50 | 72 | WP2.3D48E200 | 4 | 89*92 | 2.3 | 220 | 1800*900*1300 | 800 | 获取
| GKW-45GF | 45 | 56.25 | 81 | WP2.3D53E200 | 4 | 89*92 | 2.3 | 208 | 1850*900*1300 | 850 | 获取
| GKW-60GF | 60 | 75 | 108 | WP4D66E200 | 4 | 105*130 | 4.5 | 208 | 1950*920*1340 | 1100 | 获取
| GKW-60GF | 60 | 75 | 108 | WP4.1D66E200 | 4 | 105*118 | 4.087 | 235 | 1950*920*1340 | 1100 | 获取
| GKW-70GF | 70 | 87.5 | 126 | WP4.1D80E200 | 4 | 105*118 | 4.087 | 235 | 1850*700*1200 | 1000 | 获取
| GKW-80GF | 80 | 100 | 144 | WP4.1D100E200 | 4 | 105.130 | 4.5 | 203 | 2200*800*1250 | 1250 | 获取
| GKW-90GF | 90 | 112.5 | 162 | WP4D100E200 | 4 | 105*118 | 4.5 | 201 | 2200*800*1340 | 1250 | 获取
| GKW-90GF | 90 | 112.5 | 162 | WP4D108E200 | 4 | 105*130 | 4.5 | 205 | 2200*820*1340 | 1250 | 获取
| GKW-120GF | 120 | 150 | 216 | WP6D132E200 | 6 | 105*130 | 6.75 | 205 | 2470*830*1450 | 1350 | 获取
| GKW-132GF | 132 | 165 | 237.6 | WP6D152E200 | 6 | 105*130 | 6.75 | 205 | 2470*930*1450 | 1400 | 获取
| GKW-150GF | 150 | 187.5 | 270 | WP6D167E200 | 6 | 105*130 | 6.75 | 201 | 2550*950*1300 | 1430 | 获取
| GKW-180GF | 160 | 225 | 324 | WP10D200E200 | 6 | 126*130 | 9.726 | 215 | 2750*1050*1400 | 1880 | 获取
| GKW-200GF | 200 | 250 | 360 | WP10D238E200 | 6 | 126*130 | 9.726 | 215 | 2750*1050*1500 | 2100 | 获取
| GKW-220GF | 220 | 275 | 396 | WP10D264E200 | 6 | 126*130 | 9.726 | 215 | 2900*1100*1550 | 2200 | 获取
| GKW-280GF | 280 | 350 | 504 | WP10D320E200 | 6 | 126*130 | 9.726 | 210 | 2900*1100*1800 | 2200 | 获取
| GKW-280GF | 280 | 350 | 504 | WP12D317E200 | 6 | 125*155 | 11.596 | 210 | 2900*1200*1800 | 2300 | 获取
| GKW-350GF | 350 | 437.5 | 630 | WP13D385E200 | 6 | 127*165 | 12.54 | 210 | 3000*1000*1850 | 2500 | 获取
| GKW-350GF | 350 | 437.5 | 630 | WP13D405E200 | 6 | 127*165 | 12.54 | 200 | 3000*1000*1850 | 2600 | 获取
| GKW-400GF | 400 | 500 | 720 | 6M26D447E200 | 6 | 150*150 | 15.9 | 197 | 3500*1500*1800 | 4000 | 获取
| GKW-440GF | 440 | 550 | 792 | 6M26D484E200 | 6 | 150*150 | 15.9 | 210 | 3500*1500*1800 | 4100 |
| GKW-500GF | 500 | 625 | 900 | 6M33D572E200 | 6 | 150*185 | 19.6 | 210 | 3600*1500*1850 | 5000 |
| GKW-550GF | 550 | 687.5 | 990 | 6M33D633E200 | 6 | 150*185 | 19.6 | 210 | 3600*1500*1900 | 5500 |
| GKW-600GF | 600 | 750 | 1080 | 6M33D670E200 | 6 | 150*185 | 19.6 | 210 | 3650*1500*1900 | 6000 |
| GKW-640GF | 640 | 800 | 1152 | 12M26D748E200 | 12 | 150*150 | 31.8 | 210 | 4350*1700*2100 | 7400 |
| GKW-700GF | 700 | 875 | 1260 | 12M26D792E200 | 12 | 150*150 | 31.8 | 210 | 4500*1800*2200 | 7800 |
| GKW-800GF | 800 | 1000 | 1440 | 12M26D902E200 | 12 | 150*150 | 31.8 | 210 | 4500*1850*2200 | 8000 |
| GKW-880GF | 880 | 1100 | 1584 | 12M26D968E200 | 12 | 150*150 | 31.8 | 210 | 4600*1900*2300 | 8400 |
| GKW-1000GF | 1000 | 1250 | 1800 | 12M33D1108E200 | 12 | 150*185 | 39.2 | 210 | 4800*2000*2350 | 9200 |
| GKW-1100GF | 1100 | 1375 | 1980 | 12M33D1210E200 | 12 | 150*185 | 39.2 | 210 | 4800*2000*2350 | 9300 |
| GKW-1200GF | 1200 | 1500 | 2160 | 12M33D1320E200 | 12 | 150*185 | 39.2 | 210 | 4800*2050*2450 | 9800 |
潍柴国三：
| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数
| KW | KVA
| GKW-400GF | 400 | 500 | 720 | WP13D44E310 | 6 | 127*165 | 12.54 | 205 | 3000*1000*1850 | 2600 | 获取
| GKW-500GF | 500 | 625 | 900 | 6M33D572E310 | 6 | 150*185 | 19.6 | 210 | 3600*1500*1850 | 5000 | 获取
| GKW-550GF | 550 | 687.5 | 990 | 6M33D633E310 | 6 | 150*185 | 19.6 | 205 | 3600*1500*1900 | 5500 | 获取
| GKW-640GF | 640 | 800 | 1152 | 6M33D725E310 | 6 | 150*185 | 19.6 | 197 | 3650*1500*1900 | 6200 | 获取
| GKW-900GF | 900 | 1125 | 1620 | 12M33D968E310 | 12 | 150*185 | 39.2 | 197 | 4600*1900*2300 | 8400 | 获取
| GKW-1000GF | 1000 | 1250 | 1800 | 12M33D1108E310 | 12 | 150*185 | 39.2 | 199 | 4800*2000*2350 | 9200 | 获取
| GKW-1100GF | 1100 | 1375 | 1980 | 12M33D1240E310 | 12 | 150*185 | 39.2 | 200 | 4800*2000*2350 | 9300 | 获取
| GKW-1200GF | 1200 | 1500 | 2160 | 12M33D1320E310 | 12 | 150*185 | 39.2 | 200 | 4800*2050*2450 | 9800 | 获取
| GKW-1320GF | 1320 | 1650 | 2376 | 16M33D1530E310 | 16 | 150*185 | 52.3 | 214 | 5200*2500*2700 | 11000 | 获取
| GKW-1400GF | 1400 | 1750 | 2520 | 16M33D1580E310 | 16 | 150*185 | 52.3 | 215 | 5200*2500*2700 | 11600 | 获取
| GKW-1500GF | 1500 | 1875 | 2700 | 16M33D1680E310 | 16 | 150*185 | 52.3 | 216 | 5200*2500*2700 | 11900 | 获取
| GKW-1600GF | 1600 | 2000 | 2880 | 16M33D1800E310 | 16 | 150*185 | 52.3 | 205 | 5200*2500*2700 | 12300 | 获取
| GKW-1600GF | 1600 | 2000 | 2880 | 12M55D1870E310 | 12 | 180*215 | 65.65 | 198 | 6100*2350*2800 | 16600 | 获取
| GKW-1800GF | 1800 | 2250 | 3240 | 12M55D2020E310 | 12 | 180*215 | 65.65 | 199 | 6100*2350*2800 | 16900 | 获取
| GKW-2000GF | 2000 | 2500 | 3600 | 12M55D2210E310 | 12 | 180*215 | 65.65 | 202 | 6100*2350*2800 | 17200 | 获取
| GKW-2200GF | 2200 | 2750 | 3960 | 12M55D2450E310 | 12 | 180*215 | 65.65 | 203 | 6100*2350*2800 | 17500 | 获取
1.以上技术参数转速为1500RPM，频率50HZ，额定电压400/230V，功率因数0.8，接线方式为3相4线。60HZ发电机组可以根据客户的特殊需要定制。
2.发电机组可以根据客户需要，选用无锡斯坦福、上海马拉松、上海恒声等知名品牌。
3.本参数表仅供参考，如有更改恕不另行通知。
Categories
Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
关于广东康沃动力设备有限公司
提供:从5KVA到2500KVA的全系列柴油发电机组功率，商业，居民，工业应用的专业电源解决方案。原厂备件满足您的需求，为客户提供最佳的电源解决方案和优质的服务。
Tags:柴油发电机，应急柴油发电机，工业柴油发电机，千伏安柴油发电机，柴油发电机价格，柴油发电机维修
联系方式
Address: 广东省东莞市莞城区可园南路15-1号
Phone: 13729911511
Email: 13729911511@126.com
消息
广东康沃动力设备有限公司
