URL: https://www.alternator-kangwo.com/display-14-5.html
Accessed: 2026-11-13

帕金斯柴油发电机组
13729911511@126.com
13729911511
首页
关于我们
Products Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
News company news
Contact Us
Products
Home
Products
Powered by YANGDONG
帕金斯柴油发电机组
YANGDONG Diesel Generator
标准配置：发动机、发电机、免维护蓄电池、消音器、钢式底架
可选配置：输出断路器、静音箱、全国控制系统、散热水箱、水套加热器、自动并机控制系统
英国帕金斯（又称劳斯莱斯）发动机有限公司是世界较大的发动机制造商之一，创立于 1932 年，年产量近 40 万台发动机。 1998 年，帕金斯公司被美车克莱斯勒公司控股，成为卡特集团一成员。帕金斯公司较晚进入中国发电机市场，但自 1995 年开始在江豪发电机组有限公司的大力推广下以非常快的速度为广大客户所接受，并迅速占领一部分市场份额，在发电机组市场取得了令人瞩目的成就。
帕金斯柴油发电机组主要技术参数：
| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数
| KW | KVA
| GKW-7GF | 7 | 8.75 | 12.6 | 403A-11G1 | 3 | 77*81 | 1.13 | 248 | 1100*650*1050 | 300 | 获取
| GKW-7GF | 7 | 8.75 | 12.6 | 403D-11G | 3 | 77*81 | 1.13 | 252 | 1100*650*1050 | 300 | 获取
| GKW-10GF | 10 | 12.5 | 18 | 403D-15G | 3 | 84*90 | 1.49 | 248 | 1250*700*1100 | 350 | 获取
| GKW-10GF | 10 | 12.5 | 18 | 403A-G1 | 3 | 84*90 | 1.49 | 248 | 1250*700*1100 | 350 | 获取
| GKW-12GF | 12 | 15 | 21.6 | 403A-15G2 | 3 | 84*90 | 1.49 | 250 | 1250*700*1100 | 350 | 获取
| GKW-16GF | 16 | 20 | 28.8 | 404A-22G1 | 4 | 84*100 | 2.2 | 237 | 1300*700*1100 | 500 | 获取
| GKW-16GF | 16 | 20 | 28.8 | 404D-22G | 4 | 84*100 | 2.2 | 237 | 1350*710*1100 | 500 | 获取
| GKW-24GF | 24 | 30 | 43.2 | 1103A-33G | 3 | 105*128 | 3.3 | 211 | 1470*940*1100 | 800 | 获取
| GKW-36GF | 36 | 45 | 64.8 | 1103A-33TG1 | 3 | 105*127 | 3.3 | 211 | 1550*750*1180 | 920 | 获取
| GKW-48GF | 48 | 60 | 86.4 | 1104D-44TG2 | 4 | 105*127 | 4.4 | 235 | 1830*780*1350 | 800 | 获取
| GKW-50GF | 50 | 62.5 | 90 | 1103A-33TG2 | 3 | 105*127 | 3.3 | 215 | 1550*750*1180 | 1050 | 获取
| GKW-50GF | 50 | 62.5 | 90 | 1104A-44TG1 | 4 | 105*127 | 4.4 | 208 | 1800*750*1180 | 1100 | 获取
| GKW-64GF | 64 | 80 | 115.2 | 1104A-44TG2 | 4 | 105*127 | 4.4 | 208 | 1850*780*1200 | 1150 | 获取
| GKW-64GF | 64 | 80 | 115.2 | 1104C-44TAG1 | 4 | 100*127 | 4.41 | 207 | 1850*780*1200 | 1250 | 获取
| GKW-80GF | 80 | 100 | 144 | 110AC-44TAG2 | 4 | 100*127 | 4.41 | 208 | 1950*800*1200 | 1000 | 获取
| GKW-80GF | 80 | 100 | 144 | 1104D-E44TAG2 | 4 | 105*127 | 4.41 | 205 | 1950*800*1200 | 1250 | 获取
| GKW-110GF | 110 | 137.5 | 198 | 1106A-70TG1 | 6 | 105*135 | 7.01 | 199 | 2500*950*1450 | 1250 | 获取
| GKW-114GF | 114 | 142.5 | 205.2 | 1106S-E70TAG2 | 6 | 105*135 | 7.01 | 216 | 2300*950*1300 | 1300 | 获取
| GKW-120GF | 120 | 150 | 216 | 1106D-E70TAG3 | 6 | 105*135 | 7.01 | 2121 | 2300*950*1300 | 1300 | 获取
| GKW-120GF | 120 | 150 | 216 | 1106A-70TAG2 | 6 | 105*135 | 7.01 | 208 | 2300*950*1300 | 1450 | 获取
| GKW-140GF | 140 | 175 | 252 | 1106A-70TAG3 | 6 | 105*135 | 7.01 | 206 | 2700*950*1500 | 1700 | 获取
| GKW-144GF | 144 | 180 | 259.2 | 1106D-E70TAG4 | 6 | 105*135 | 7.01 | 211 | 2300*950*1300 | 1300 | 获取
| GKW-160GF | 160 | 200 | 288 | 1106A-70TAG4 | 6 | 105*135 | 7.01 | 220 | 2550*930*1670 | 1900 | 获取
| GKW-160GF | 160 | 200 | 288 | 1206A-E70TTAG1 | 6 | 105*135 | 7.01 | 212 | 2900*1050*1800 | 2200 | 获取
| GKW-160GF | 160 | 200 | 288 | 1206D-E710TTAG1 | 6 | 105*135 | 7.01 | 207 | 2900*1050*1800 | 2200 | 获取
| GKW-180GF | 180 | 225 | 324 | 1206A-E70TTAG2 | 6 | 105*135 | 7.01 | 212 | 3000*1100*1800 | 2300 | 获取
| GKW-180GF | 180 | 225 | 324 | 1206D-E70TTAG2 | 6 | 105*135 | 7.01 | 210 | 3000*1100*1800 | 2300 | 获取
| GKW-200GF | 200 | 250 | 360 | 1206A-E70TTAG3 | 6 | 105*135 | 7.01 | 212 | 3000*1100*1800 | 2300 | 获取
| GKW-200GF | 200 | 250 | 360 | 1206D-E70TTAG3 | 6 | 105*135 | 7.01 | 212 | 3000*1100*1800 | 2300 | 获取
| GKW-240GF | 240 | 300 | 432 | 1506A-E88TAG5 | 6 | 112*149 | 8.8 | 198 | 3100*1000*1700 | 2150 | 获取
| GKW-280GF | 280 | 350 | 504 | 2206C-E13TAG2 | 6 | 130*157 | 12.5 | 209 | 3600*1100*2000 | 3200 | 获取
| GKW-320GF | 320 | 400 | 576 | 2206C-E13TAG3 | 6 | 130*157 | 12.5 | 206 | 3650*1100*2000 | 3300 | 获取
| GKW-320GF | 320 | 400 | 576 | 2206D-E13TAG3 | 6 | 130*157 | 12.5 | 206 | 3650*1200*2000 | 3300 | 获取
| GKW-360GF | 360 | 450 | 648 | 2506C-E15TAG1 | 6 | 137*171 | 15.2 | 211 | 3700*1200*2000 | 3400 | 获取
| GKW-400GF | 400 | 500 | 720 | 2506C-E15TAG2 | 6 | 137*171 | 15.2 | 211 | 3700*1200*2100 | 3760 | 获取
| GKW-400GF | 400 | 500 | 720 | 2506D-E15TAG2 | 6 | 137*171 | 15.2 | 211 | 4050*1200*2100 | 3760 | 获取
| GKW-480GF | 480 | 600 | 864 | 2806C-E18TAG1A | 6 | 145*183 | 18.1 | 216 | 4100*1600*2200 | 4600 | 获取
| GKW-480GF | 480 | 600 | 864 | 2806D-E18TAG1A | 6 | 145*183 | 18.11 | 216 | 4100*1600*2200 | 4600 | 获取
| GKW-520GF | 520 | 650 | 936 | 2806A-E18TAG2 | 6 | 145*183 | 18.1 | 202 | 4200*1600*2200 | 4800 | 获取
| GKW-600GF | 600 | 750 | 1080 | 4006-23TAG2A | 6 | 160*190 | 22.9 | 209 | 4500*1800*2300 | 5300 | 获取
| GKW-640GF | 640 | 800 | 1152 | 4006-23TAG3A | 6 | 160*190 | 22.9 | 209 | 4600*1800*2300 | 5320 | 获取
| GKW-720GF | 720 | 900 | 1296 | 4008TAG1A | 8 | 160*190 | 30.5 | 206 | 4800*2100*2500 | 7700 | 获取
| GKW-800GF | 800 | 1000 | 1440 | 4008TAG2 | 8 | 160*190 | 30.5 | 202 | 4800*2100*2500 | 8000 | 获取
| GKW-900GF | 900 | 1125 | 1620 | 4008-30TAG3 | 8 | 160*190 | 30.5 | 206 | 4880*1900*2430 | 9000 | 获取
| GKW-1000GF | 1000 | 1250 | 1800 | 4012-46TWG2A | 12 | 160*190 | 45.8 | 212 | 4880*1900*2430 | 9300 | 获取
| GKW-1100GF | 1100 | 1375 | 1980 | 4012-46TWG3A | 12 | 160*190 | 45.8 | 212 | 4900*2100*2500 | 9300 | 获取
| GKW-1200GF | 1200 | 1500 | 2160 | 4012-46TAG2A | 12 | 160*190 | 45.8 | 200 | 5000*2150*2500 | 9400 | 获取
| GKW-1360GF | 1360 | 1700 | 2448 | 4012-46TAG3A | 12 | 160*190 | 45.8 | 208 | 5050*2180*2550 | 9500 | 获取
| GKW-1480GF | 1480 | 1850 | 2664 | 4016TAG1A | 16 | 160*190 | 61.1 | 205 | 5700*2500*2800 | 13500 | 获取
| GKW-1480GF | 1480 | 1850 | 2664 | 4016-61TRG1 | 16 | 160*190 | 61.1 | 201 | 5700*2600*2800 | 13500 | 获取
| GKW-1600GF | 1600 | 2000 | 2880 | 4016TAG2A | 16 | 160*190 | 61.1 | 208 | 6050*2660*2870 | 14000 | 获取
| GKW-1600GF | 1600 | 2000 | 2880 | 4016-61TRG2 | 16 | 160*190 | 61.1 | 205 | 6500*2700*3000 | 15000 | 获取
| GKW-1800GF | 1800 | 2250 | 3240 | 4016-61TRG3 | 16 | 160*190 | 61.1 | 205 | 7000*2720*3000 | 16000 | 获取
1.以上技术参数转速为1500RPM，频率50HZ，额定电压400/230V，功率因数0.8，接线方式为3相4线。60HZ发电机组可以根据客户的特殊需要定制。
*2.发电机组可以根据客户需要，选用无锡斯坦福、上海马拉松、上海恒声等知名品牌。
3.本参数表仅供参考，如有更改恕不另行通知。
Categories
Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
关于广东康沃动力设备有限公司
提供:从5KVA到2500KVA的全系列柴油发电机组功率，商业，居民，工业应用的专业电源解决方案。原厂备件满足您的需求，为客户提供最佳的电源解决方案和优质的服务。
Tags:柴油发电机，应急柴油发电机，工业柴油发电机，千伏安柴油发电机，柴油发电机价格，柴油发电机维修
联系方式
Address: 广东省东莞市莞城区可园南路15-1号
Phone: 13729911511
Email: 13729911511@126.com
消息
广东康沃动力设备有限公司
