URL: https://www.alternator-kangwo.com/display-16-3.html
Accessed: 2026-11-13

沃尔沃柴油发电机组
13729911511@126.com
13729911511
首页
关于我们
Products Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
News company news
Contact Us
Products
Home
Products
Powered by ISUZU
沃尔沃柴油发电机组
标准配置：发动机、发电机、免维护蓄电池、消音器、钢式底架
可选配置：输出断路器、静音箱、全国控制系统、散热水箱、水套加热器、自动并机控制系统
一、发动机简介
沃尔沃 (Volvo)公司是瑞典较大的工业企业，有120多年历史，是世界上历史较悠久的发动机制造厂商之一；至今为止其引擎产量已达100万台以上，并广泛应用于汽车、工程机械、轮船等的动力部分，它更是发电机组的理想动力。
二、供货标准配置
·柴油发动机（带全部附件、三滤、电气系统）·无刷交流发电机·钢结构底座·风扇水箱冷却系统·法兰盘连轴器·24V启动马达和充电电机·空气滤清器、柴油滤清器、机油滤清器·机载式控制屏·MCCB空气保护开关·24V启动电瓶与电池线·机组减震器·工业用高效消音器·随机技术文件原厂保修卡机组使用手册发动机使用手册发电机使用手册机组测试报告产品合格证
沃尔沃 (VOLVO)系列发电机组规格参数表 :
| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数
| KW | KVA
| GKW-80GF | 80 | 100 | 144 | TAD530GE | 4 | 108*130 | 4.76 | 213 | 2200*800*1500 | 1050 | 获取
| GKW-90GF | 90 | 112.5 | 162 | TAS531GE | 4 | 108*130 | 4.76 | 214 | 2100*960*1500 | 1150 | 获取
| GKW-112GF | 112 | 140 | 201.6 | TAD532GE | 4 | 108*130 | 4.76 | 216 | 2200*900*1500 | 1350 | 获取
| GKW-128GF | 128 | 160 | 230.4 | TAD731GE | 6 | 108*130 | 7.15 | 215 | 2500*900*1400 | 1450 | 获取
| GKW-160GF | 160 | 200 | 288 | TAD732GE | 6 | 108*130 | 7.15 | 213 | 2520*1060*1500 | 1700 | 获取
| GKW-180GF | 180 | 225 | 324 | TAD733GE | 6 | 108*130 | 7.15 | 216 | 2550*1060*1500 | 1800 | 获取
| GKW-200GF | 200 | 250 | 360 | TAD734GE | 6 | 108*130 | 7.15 | 204 | 2650*1100*1500 | 1850 | 获取
| GKW-220GF | 220 | 275 | 396 | TAD734GE | 6 | 108*130 | 7.15 | 204 | 2650*1100*1530 | 1950 | 获取
| GKW-280GF | 280 | 350 | 504 | TAD1341GE-B | 6 | 131*158 | 12.78 | 198 | 3100*1150*1600 | 2550 | 获取
| GKW-300GF | 300 | 375 | 540 | TAD1342GE-B | 6 | 131*158 | 12.78 | 198 | 3100*1200*1750 | 3100 | 获取
| GKW-320GF | 300 | 375 | 540 | TAD1343GE-B | 6 | 131*158 | 12.78 | 198 | 3100*1150*1600 | 2750 | 获取
| GKW-350GF | 350 | 437.5 | 630 | TAD1344GE-B | 6 | 131*158 | 12.78 | 199 | 3100*1150*1600 | 3050 | 获取
| GKW-400GF | 400 | 500 | 720 | TAD1345GE-B | 6 | 131*158 | 12.78 | 200 | 3200*1150*1850 | 3300 | 获取
| GKW-400GF | 400 | 500 | 720 | TAD1640GE-B | 6 | 144*165 | 16.12 | 199 | 3250*1150*2000 | 3400 | 获取
| GKW-440GF | 440 | 550 | 792 | TAD1641GE-B | 6 | 144*165 | 16.12 | 199 | 3260*1150*2100 | 3500 | 获取
| GKW-480GF | 480 | 600 | 864 | TAD1642GE-B | 6 | 144*165 | 16.12 | 201 | 3300*1150*1880 | 3500 | 获取
| GKW-550GF | 550 | 687.5 | 990 | TWD1644GE | 6 | 144*165 | 16.12 | 199 | 3350*1350*1950 | 4000 | 获取
| GKW-600GF | 600 | 750 | 1080 | TWD1645GE | 6 | 144*165 | 16.12 | 199 | 3400*1350*2000 | 4000 | 获取
| 沃尔沃国三排放
| GKW-80GF | 80 | 100 | 144 | TAD550GE | 4 | 108*130 | 4.76 | 213 | 2200*800*1500 | 1150 | 获取
| GKW-90GF | 90 | 112.5 | 162 | TAD551GE | 4 | 108*130 | 4.76 | 213 | 2200*900*1500 | 1200 | 获取
| GKW-112GF | 112 | 140 | 201.6 | TAD750GE | 6 | 108*130 | 7.15 | 215 | 2300*800*1377 | 1400 |
| GKW-128GF | 128 | 160 | 230.4 | TAD751GE | 6 | 108*130 | 7.15 | 213 | 2520*1060*1530 | 1600 | 获取
| GKW-160GF | 160 | 200 | 288 | TAD752GE | 6 | 108*130 | 7.15 | 216 | 2550*1060*1530 | 1900 |
| GKW-180GF | 180 | 225 | 324 | TAD753GE | 6 | 108*130 | 7.15 | 204 | 2650*1100*1530 | 2000 |
| GKW-200GF | 200 | 250 | 360 | TAD754GE | 6 | 108*130 | 7.15 | 204 | 2650*1100*1500 | 2250 |
| GKW-280GF | 280 | 350 | 504 | TAD1351GE | 6 | 131*158 | 12.78 | 198 | 3100*1150*1700 | 2550 |
| GKW-300GF | 300 | 375 | 540 | TAD1352GE | 6 | 131*158 | 12.78 | 198 | 3100*1150*1600 | 2700 |
| GKW-320GF | 300 | 375 | 540 | TAD1354GE | 6 | 131*158 | 12.78 | 198 | 3100*1150*1700 | 3050 |
| GKW-350GF | 350 | 437.5 | 630 | TAD1355GE | 6 | 131*158 | 12.78 | 199 | 3200*1150*1800 | 3300 |
| GKW-400GF | 400 | 500 | 720 | TAD1650GE | 6 | 144*165 | 16.12 | 200 | 3300*1150*2040 | 3475 |
| GKW-440GF | 440 | 550 | 792 | TAD1651GE | 6 | 144*165 | 16.12 | 199 | 3400*1350*2050 | 3700 |
| GKW-500GF | 500 | 625 | 900 | TAD1652GE | 6 | 144*165 | 16.12 | 199 | 3450*1400*2100 | 3750 |
| GKW-550GF | 550 | 687.5 | 990 | TAD1653GE | 6 | 144*165 | 16.12 | 199 | 3500*1480*2200 | 4100 |
1.以上技术参数转速为1500RPM，频率50HZ，额定电压400/230V，功率因数0.8，接线方式为3相4线。60HZ发电机组可以根据客户的特殊需要定制。
2.发电机组可以根据客户需要，选用无锡斯坦福、上海马拉松、上海恒声等知名品牌。
3.本参数表仅供参考，如有更改恕不另行通知。
Categories
Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
关于广东康沃动力设备有限公司
提供:从5KVA到2500KVA的全系列柴油发电机组功率，商业，居民，工业应用的专业电源解决方案。原厂备件满足您的需求，为客户提供最佳的电源解决方案和优质的服务。
Tags:柴油发电机，应急柴油发电机，工业柴油发电机，千伏安柴油发电机，柴油发电机价格，柴油发电机维修
联系方式
Address: 广东省东莞市莞城区可园南路15-1号
Phone: 13729911511
Email: 13729911511@126.com
消息
广东康沃动力设备有限公司
