URL: https://www.alternator-kangwo.com/display-17-2.html
Accessed: 2026-11-13

科克柴油发电机组
13729911511@126.com
13729911511
首页
关于我们
Products Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
News company news
Contact Us
Products
Home
Products
Powered by RICARDO
科克柴油发电机组
标准配置：发动机、发电机、免维护蓄电池、消音器、钢式底架
可选配置：输出断路器、静音箱、全国控制系统、散热水箱、水套加热器、自动并机控制系统
重庆科克发动机技术有限公司（ CHONGQING GOOGOL ENGINE-TECH Co.,LTD）是美国科克动力技术有限公司（GOOGOL POWER-TECH Co.，LTD）在中国投资的发动机项目，美国科克动力技术有限公司是一家涉及发动机制造、能源开发的综合性企业，企业总部位于美国的内华达州。投产后的重庆科克是目前全球屈指可数可以规模提供大马力柴油发动机的生产企业之一。
科克柴油发电机组选用重庆科克生产的发动机，该发动机采用目前全球较新的技术，各个系列产品均代表目前柴油发动机领域的较新前沿技术，发动机的油耗比、升功率、重量比等综合性参数均为目前全世界发动机的较先进水平，科克系列柴油发动机共有P、Q两大系列，发动机的功率输出范围为330-2750KW，缸径范围为：128-170mm，缸数为：6-20缸。科克柴油发电机组性能可靠，结构紧凑、体积小，功率大，具备强大的综合竞争力。
| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数
| KW | KVA
| GKW-360GF | 360 | 450 | 648 | PTAA780G1 | 6 | 128*166 | 12.8 | 200 | 3000*1050*1430 | 2500 | 获取
| GKW-400GF | 400 | 500 | 720 | PTAA780G3 | 6 | 128*166 | 12.8 | 200 | 3150*1050*1430 | 2600 | 获取
| GKW-440GF | 440 | 550 | 792 | PTAA780G5 | 6 | 128*166 | 12.8 | 200 | 3150*1050*1430 | 2600 | 获取
| GKW-550GF | 550 | 687.5 | 990 | PTAA1120G3 | 10 | 128*142 | 18.2 | 203 | 3230*1400*2050 | 3500 | 获取
| GKW-600GF | 600 | 750 | 1080 | PTAA1340G3 | 12 | 128*142 | 21.9 | 199 | 3700*1400*2050 | 4300 | 获取
| GKW-640GF | 640 | 800 | 1152 | PTAA1340G5 | 12 | 128*142 | 21.9 | 199 | 3800*1600*2100 | 4300 | 获取
| GKW-800GF | 800 | 1000 | 1440 | PTAA1780G5 | 16 | 128*142 | 29.2 | 199 | 4500*1800*2100 | 6100 | 获取
| GKW-880GF | 880 | 1100 | 1584 | PTAA1780G7 | 16 | 128*142 | 29.2 | 198 | 4500*1800*2100 | 6100 | 获取
| GKW-1000GF | 1000 | 1250 | 1800 | PTAA2230G1 | 20 | 128*142 | 36.5 | 199 | 5000*2100*2500 | 8100 | 获取
| GKW-1100GF | 1100 | 1375 | 1980 | PTAA2230G3 | 20 | 128*142 | 36.5 | 199 | 5000*2100*2600 | 8200 | 获取
| GKW-1320GF | 1320 | 1650 | 2376 | QTA3240G5 | 12 | 170*195 | 53.1 | 194 | 5230*2220*2750 | 10000 | 获取
| GKW-1500GF | 1500 | 1875 | 2700 | QTA3240G7 | 12 | 170*195 | 53.1 | 194 | 5350*2200*2750 | 10700 | 获取
| GKW-1650GF | 1650 | 2063 | 2970 | QTA3240G9 | 12 | 170*195 | 53.1 | 194 | 5800*2220*2750 | 11500 | 获取
| GKW-1800GF | 1800 | 2250 | 3240 | QTAA4320G3 | 16 | 170*195 | 70.8 | 194 | 5900*2500*2800 | 12000 | 获取
| GKW-2000GF | 2000 | 2500 | 3600 | QTAA4320G5 | 16 | 170*195 | 70.8 | 194 | 5950*2500*2800 | 12300 | 获取
| GKW-2200GF | 2200 | 2750 | 3960 | QTAA4320G7 | 16 | 170*195 | 70.8 | 194 | 6000*2560*2900 | 12800 | 获取
| GKW-1800GF | 1800 | 2250 | 3240 | QTA4320G3 | 16 | 170*195 | 70.8 | 194 | 6000*2560*2900 | 13500 | 获取
| GKW-2000GF | 2000 | 2500 | 3600 | QTA4320G5 | 16 | 170*195 | 70.8 | 194 | 6050*2610*2920 | 13800 | 获取
| GKW-2200GF | 2200 | 2750 | 3960 | QTA4320G7 | 16 | 170*195 | 70.8 | 194 | 6100*2650*3000 | 14500 | 获取
| GKW-2200GF | 2200 | 2750 | 3960 | QTAA5400G1 | 20 | 170*195 | 88.5 | 195 | 8100*3470*3850 | 20600 | 获取
| GKW-2400GF | 2400 | 3000 | 4320 | QTAA5400G3 | 20 | 170*195 | 88.5 | 194 | 8100*3470*3850 | 21318 |
| GKW-2600GF | 2600 | 3250 | 4680 | QTAA5400G5 | 20 | 170*195 | 88.5 | 195 | 8100*3470*3850 | 22128 | 获取
| GKW-2200GF | 2200 | 2750 | 3960 | QTA5400G1 | 20 | 170*195 | 88.5 | 195 | 8100*3470*3850 | 20593 |
| GKW-2400GF | 2400 | 3000 | 4320 | QTA5400G3 | 20 | 170*195 | 88.5 | 193 | 8100*3470*3850 | 21318 |
| GKW-2600GF | 2600 | 3250 | 4680 | QTA5400G5 | 20 | 170*195 | 88.5 | 193 | 8100*3470*3850 | 22128 |
1.以上技术参数转速为1500RPM，频率50HZ，额定电压400/230V，功率因数0.8，接线方式为3相4线。60HZ发电机组可以根据客户的特殊需要定制。
*2.发电机组可以根据客户需要，选用无锡斯坦福、上海马拉松、上海恒声等知名品牌。
3.本参数表仅供参考，如有更改恕不另行通知。
Categories
Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
关于广东康沃动力设备有限公司
提供:从5KVA到2500KVA的全系列柴油发电机组功率，商业，居民，工业应用的专业电源解决方案。原厂备件满足您的需求，为客户提供最佳的电源解决方案和优质的服务。
Tags:柴油发电机，应急柴油发电机，工业柴油发电机，千伏安柴油发电机，柴油发电机价格，柴油发电机维修
联系方式
Address: 广东省东莞市莞城区可园南路15-1号
Phone: 13729911511
Email: 13729911511@126.com
消息
广东康沃动力设备有限公司
