URL: https://www.alternator-kangwo.com/display-19-14.html
Accessed: 2026-11-03

船用发电机组60HZ
13729911511@126.com
13729911511
首页
关于我们
Products Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
News company news
Contact Us
Products
Home
Products
Portable Diesel Generator
船用发电机组60HZ
6KW Silent Generator
船用柴油机可选配马拉松电机、斯坦福电机、孚日电机，具体根据客户要求。 柴油机国际防止空气污染证书 CCS,BV 船检
康明斯系列船用 柴油发电机组 （ 60HZ ）
船用发电机组功率范围 50KVA-1438KVA 40kW-1150kW电压60HZ/1800RPM
康明斯柴油机可选配马拉松电机、斯坦福电机、孚日电机，具体根据客户要求。
柴油机国际防止空气污染证书
CCS,BV 船检
| Genset Specification 发电机组规格 | Engine Specification 柴油机规格 | Dimension L*W*H (mm) 外形尺寸 | Weight (kgs) 重量
| Model 型号 | Rated Outout 额定功率 | Fre/Volt HZ/V 频率 /电压 | Model 型号 | POwer/Speed 功率 /转速 KW/RPM | Cyl. 缸数 | Dis(L) 排量
| KW | KVA
| CCFJ40JW | 40 | 50 | 60/440 | 4BTA3.9-GM65 | 65/1800 | 4 | 3.9 | 1740*850*1270 | 800
| CCFJ50JW | 50 | 62.5 | 60/440 | 4BTA3.9-GM65 | 65/1800 | 4 | 3.9 | 1740*850*1270 | 850
| CCFJ64JW | 64 | 80 | 60/440 | 6BT5.9-GM100 | 100/1800 | 6 | 5.9 | 1905*895*1300 | 1100
| CCFJ75JW | 75 | 93 | 60/440 | 6BT5.9-GM120 | 120/1800 | 6 | 5.9 | 1920*895*1300 | 1250
| CCFJ90JW | 90 | 112.5 | 60/440 | 6BTA5.9-GM120 | 120/1800 | 6 | 5.9 | 1995*895*1300 | 1300
| CCFJ100JW | 100 | 125 | 60/440 | 3TBA5.9-GM120 | 120/1800 | 6 | 5.9 | 2110*895*1360 | 1650
| CCFJ120JW | 120 | 150 | 60/440 | 6CTA8.3-GM175 | 175/1800 | 6 | 8.3 | 2110*860*1790 | 1750
| CCFJ150JW | 150 | 187 | 60/440 | 6CTA8.3-GM175 | 175/1800 | 6 | 8.3 | 2685*860*1790 | 1750
| CCFJ250J | 250 | 312.5 | 60/440 | N855-DM | 287/1800 | 6 | 14 | 2760*995*1790 | 3180
| CCFJ280J | 280 | 350 | 60/440 | NTA855-DM | 313/1800 | 6 | 14 | 2850*995*1790 | 3250
| CCFJ350J | 350 | 437.5 | 60/440 | KTA19-DM | 392/1800 | 6 | 19 | 3170*1000*1905 | 3800
| CCFJ380JW | 380 | 475 | 60/440 | K19-DM | 425/1800 | 6 | 19 | 3170*1000*1905 | 3850
| CCFJ400J | 400 | 500 | 60/440 | KTA19-DM | 463/1800 | 6 | 19 | 3170*1000*1905 | 3950
| CCFJ450J | 450 | 562.5 | 60/440 | KTA19-DM | 507/1800 | 6 | 19 | 3950*1500*2500 | 4000
| CCFJ600J | 600 | 625 | 60/440 | KTA38-DM | 679/1800 | 12 | 38 | 4100*1500*2500 | 6300
| CCFJ700J | 600 | 625 | 60/440 | KTA38-DM | 821/1800 | 12 | 38 | 4100*1500*2500 | 6400
| CCFJ720J | 720 | 900 | 60/440 | KTA38-DM | 821/1800 | 12 | 38 | 4100*1500*2500 | 6400
| CCFJ800J | 800 | 1000 | 60/440 | KTA38-DM | 1007/1800 | 12 | 38 | 4100*1500*2500 | 7100
| CCFJ800JW | 800 | 1000 | 60/440 | K38-DM | 970/1800 | 12 | 38 | 4100*1500*2500 | 7100
| CCFJ900J | 900 | 1125 | 60/440 | KTA38-DM | 1007/1800 | 12 | 38 | 4100*1500*2500 | 7500
| CCFJ1150JW | 1150 | 1438 | 60/440 | K50-DM | 1291/1800 | 12 | 50 | 4250*1500*2500 | 7500
潍柴系列船用 柴油发电机组 （ 60HZ ）
功率范围 30KVA-375KVA 24KW-300KW60HZ/1800RPM
潍柴柴油机可选配马拉松电机、斯坦福电机、孚日电机，具体根据客户要求。
柴油机国际防止空气污染证书
CCS,BV 船检
| Genset Specification 发电机组规格 | Engine Specification 柴油机规格 | Dimension L*W*H (mm) 外形尺寸 | Weight (kgs) 重量
| Model 型号 | Rated Outout 额定功率 | Fre/Volt HZ/V 频率 /电压 | Model 型号 | POwer/Speed 功率 /转速 KW/RPM | Cyl. 缸数 | Dis(L) 排量
| KW | KVA
| CCFJ24JW | 24 | 30 | 60/440 | D226B-3CD | 33/1500 | 3 | 3.117 | 1580*1200*1180 | 1130
| CCFJ30JW | 30 | 37.5 | 60/440 | TD226B-3CD | 44/1500 | 3 | 3.117 | 1590*1200*1180 | 1150
| CCFJ40JW | 40 | 50 | 60/440 | WP4CD66E201 | 66/1500 | 4 | 4.5 | 1775*1200*1180 | 1250
| CCFJ50JW | 50 | 62.5 | 60/440 | WP4CD66E201 | 66/1500 | 4 | 4.5 | 1775*1200*1180 | 1290
| CCFJ64JW | 64 | 80 | 60/440 | WP4CD100E201 | 100/1800 | 4 | 4.5 | 1775*1250*1210 | 1330
| CCFJ75JW | 75 | 93.8 | 60/440 | WP4CD100E201 | 132/1800 | 6 | 6.75 | 2205*1250*1270 | 1350
| CCFJ90JW | 90 | 112.5 | 60/440 | WP6CD132E201 | 132/1800 | 6 | 6.75 | 2205*1250*1270 | 1640
| CCFJ100JW | 100 | 125 | 60/440 | WP6CD132E201 | 132/1800 | 6 | 6.75 | 2205*1250*1270 | 1640
| CCFJ150JW | 150 | 187.5 | 60/440 | WP10CD200E201 | 158/1800 | 6 | 9.75 | 2600*1250*1530 | 1950
| CCFJ180JW | 180 | 225 | 60/440 | WP10CD264E201 | 238/1800 | 6 | 9.75 | 2600*1250*1550 | 1980
| CCFJ200JW | 200 | 250 | 60/440 | WP10CD264E201 | 264/1800 | 6 | 9.726 | 2700*1250*1620 | 2100
| CCFJ250JW | 250 | 312.5 | 60/440 | WP12CD317E201 | 317/1800 | 6 | 11 | 2730*1250*1660 | 2180
| CCFJ300JW | 300 | 375 | 60/440 | WP13CD385E201 | 385/1800 | 6 | 12 | 2840*1250*1660 | 2300
Categories
Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
关于广东康沃动力设备有限公司
提供:从5KVA到2500KVA的全系列柴油发电机组功率，商业，居民，工业应用的专业电源解决方案。原厂备件满足您的需求，为客户提供最佳的电源解决方案和优质的服务。
Tags:柴油发电机，应急柴油发电机，工业柴油发电机，千伏安柴油发电机，柴油发电机价格，柴油发电机维修
联系方式
Address: 广东省东莞市莞城区可园南路15-1号
Phone: 13729911511
Email: 13729911511@126.com
消息
广东康沃动力设备有限公司
