URL: https://www.alternator-kangwo.com/display-19-17.html
Accessed: 2026-11-13

小型柴油发电机组
13729911511@126.com
13729911511
首页
关于我们
Products Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
News company news
Contact Us
Products
Home
Products
Portable Diesel Generator
小型柴油发电机组
8KW Silent Generator
小型机组，主要是指30KW以下的发电机组，动力选用常州柴油机厂、潍坊柴油机厂等国内著名品牌发动机， 在农村、矿山、家庭、饭店等得到广泛的应用。
小型机组，主要是指 30KW 以下的发电机组，动力选用常州柴油机厂、潍坊柴油机厂等国内著名品牌发动机， 在农村、矿山、家庭、饭店等得到广泛的应用。
小型 柴油发电机组 主要参数 :
| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 排气量（ L) | 燃油消耗率 g/kw.h | 机组尺寸 mmL*W*H | 机组重量 Kg
| kw | KVA
| GKW-3GF | 3 | 3.75 | 5.4 | S175M | 1 | 75/80 | 1.2 | 210 | 1000*480*800 | 300
| GKW-5GF | 5 | 6.25 | 9 | S180M | 1 | 80/80 | 1.2 | 210 | 1100*600*800 | 300
| GKW-8GF | 8 | 10 | 14.4 | S195M | 1 | 95/115 | 1.63 | 265.2 | 1150*650*900 | 330
| GKW-10GF | 10 | 12.5 | 18 | S1100M | 1 | 100/115 | 1.63 | 265.2 | 1200*650*900 | 340
| GKW-12GF | 12 | 15 | 21.6 | S1110M | 1 | 110/115 | 1.63 | 265.2 | 1200*650*900 | 350
| GKW-15GF | 15 | 20 | 36 | L28M | 1 | 128/115 | 1.6 | 265.2 | 1300*700*900 | 460
| GKW-20GF | 20 | 25 | 36 | L28M | 1 | 128/115 | 1.6 | 265.2 | 1350*750*950 | 480
| GKW-22GF | 22 | 27.5 | 39.6 | L32M | 1 | 132/115 | 1.6 | 265.2 | 1350*750*950 | 490
小型风冷 柴油发电机组 体积小、重量轻、油耗低，适用于家庭、超市、写字楼、小型工厂等，
小型风冷柴油发电机组主要参数 :
| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 机组尺寸 mmL*W*H | 机组重量 Kg
| kw | KVA
| GKW-1.5GF | 1.5 | 1.875 | 2.7 | 单缸 | 170F | 78*62 | 660*480*530 | 63
| GKW-2GF | 2 | 2.5 | 3.6 | 单缸 | 178F | 78*62 | 700*480*510 | 68
| GKW-2GF- 静 | 2 | 2.5 | 3.6 | 单缸 | 178F | 78*62 | 940*555*780 | 150
| GKW-3GF | 3 | 3.75 | 5.4 | 单缸 | 178FA | 78*64 | 700*480*510 | 150
| GKW-3GF- 静 | 3 | 3.75 | 5.4 | 单缸 | 178FA | 78*64 | 755*520*625 | 150
| GKW-4GF | 4 | 5 | 7.2 | 单缸 | 186F | 86*70 | 755*520*625 | 103
| GKW-4GF- 静 | 4 | 5 | 7.5 | 单缸 | 186F | 86*70 | 960*555*780 | 175
| GKW-5GF | 4.2 | 5.25 | 18.3 | 单缸 | 186F | 86*72 | 755*520*625 | 104
| GKW-5GF- 静 | 4.2 | 5.25 | 18.3 | 单缸 | 186FA | 86*72 | 960*555*780 | 175
| GKW-8GF | 8 | 10 | 14.4 | 双缸 | R2V820 | 86*70 | 870*630*700 | 195
| GKW-8GF- 静 | 8 | 10 | 14.4 | 双缸 | R2V820 | 86*70 | 1040*660*740 | 245
| GKW-9GF | 9 | 11.25 | 16.2 | 双缸 | R2V840 | 86*70 | 870*630*700 | 195
| GKW-9GF- 静 | 9 | 11.25 | 16.2 | 双缸 | R2V840 | 86*72 | 1040*660*740 | 245
| GKW-10GF | 10 | 12.5 | 18 | 双缸 | R2V870 | 88*72 | 870*630*700 | 195
| GKW-10GF- 静 | 10 | 12.5 | 18 | 双缸 | R2V870 | 88*72 | 1040*660*740 | 245
| GKW-12GF | 12 | 15 | 21.6 | 双缸 | R2V910 | 88*75 | 870*630*700 | 195
| GKW-12GF- 静 | 12 | 15 | 21.6 | 双缸 | R2V910 | 88*75 | 1040*660*740 | 248
Categories
Portable Diesel Generator
Powered by YUCHAI
Powered by RICARDO
Powered by ISUZU
Powered by YTO Engine
Powered by YANGDONG
Powered by WEICHAI
Powered by SDEC
Powered by PERKINS
Powered by CUMMINS
ST STC Alternator
AC Brushless Alternator
关于广东康沃动力设备有限公司
提供:从5KVA到2500KVA的全系列柴油发电机组功率，商业，居民，工业应用的专业电源解决方案。原厂备件满足您的需求，为客户提供最佳的电源解决方案和优质的服务。
Tags:柴油发电机，应急柴油发电机，工业柴油发电机，千伏安柴油发电机，柴油发电机价格，柴油发电机维修
联系方式
Address: 广东省东莞市莞城区可园南路15-1号
Phone: 13729911511
Email: 13729911511@126.com
消息
广东康沃动力设备有限公司
