URL: http://www.kangwopowers.com/index.html
Accessed: 2026-10-28

网站首页 --- 厦门康沃机电设备有限公司
康沃机电设备有限公司欢迎你！
网站首页 index
公司简介 profile
企业文化
关于康沃
营销网络
环评报告
发电机组简介
康沃系列 products
康沃柴油发电机系列
康沃小功率系列
康沃移动静音系列
ATS自动切换柜
发动机
合作品牌 sample
威曼系列
其他品牌
上柴系列柴油机
潍柴系列柴油机
重庆康明斯系列
东风康明斯系列
斗山系列柴油机
三菱系列柴油机
帕金斯系列
沃尔沃系列
博杜安发电机组系列
底特律发电机组系列
成功案例 news
房地产开发案例
教学合作案例
工厂合作案例
政府合作案例
康沃业绩一览表
其他行业案例
最新资讯 information
公司资讯
常见问题
行业新闻
招聘中心 jobs
联系我们 contactus
公司简介 Company profile
Kangwo jidian is a set of research and development, manufacturing, sales, service in the integration of engine, generator set research and development manufacturers. The main Operating various types of generating sets for industrial (pump station) use, Marine, power stations and other fields. Power coverage: 80KW--2000KW. Its grade of power products are widely used in petroleum and petrochemical, mining, manufacturing, transportation, high-rise construction bank finance, post and telecommunications, IT industry and military industry, and many other industries of high power supply reliability requirements. Relying on the perfect and powerful marketing service system, the company's products are sold all over the country .
The company relies on a good commercial reputation and the development potential and shandong weichai, Shanghai dongfeng, wuxi vandy, daewoo, Rolls-Royce, Volvo, mercedes-benz, cummins leroy somer, ABB, Stanford, marathon and other famous companies at home and abroad to establish long-term friendly relations of cooperation. And become his OEM.Matching plants and special maintenance points.
The company produces a complete set of generating units with common type mobile type, anti-sound type, self-starting generating set, three-remote generating set, ATS automatic switching screen, etc.Automatic parallel screen and other intelligent generating units, the unit adopts Chinese and English liquid crystal module, full digital display, with overspeed, oil temperature, water temperature and oil pressure automatic protection system.The company’s technical service personnel can provide timely pre-sales and after-sales technical services to users within the response time.
康沃机电是集研发、制造、销售、服务于一体的发动机、发电机组的研发厂商。主要经营各类发电机 组应用于工业（泵站）用、船用、发电站等领域。功率覆盖80KW--2000KW。其配套动力广泛应用于石油石化、矿业、制造业、交通运输、高层建筑、银行金融业、邮电通信、IT产业 及军工等众多对供电可靠性要求高的行业领域。依托完善而强大的营销服务体系，公司产品销售全国。
本公司依靠良好的商业信誉和发展潜力与山东潍柴、上海东风、无锡万迪、奔驰、康 明斯、大宇、劳斯莱斯、沃尔沃利莱森玛、ABB 、斯坦福、马拉松等国内外著名公司建立长期友好合 作关系。并成为他的OEM配套厂及特级维修点。
本公司生产成套发电机组有普通型、移动型、防音型 、自启动发电机组、三遥发电机组、ATS自动切换屏、全自动并联屏等智能型发电机组，机组采用中 英文液晶模块，全数字显示，具有超速、油温水温油压自动保护系统。本公司技术服务人员可以在响应时间内向用户提供及时的售前及售后技术服务。
热门产品 Hot products
最新资讯 Information
公司资讯
|
怎么测试发电机功率 2018-04-27
柴油发电机组散热不好是怎么一回事 2017-02-04
你所不知道的200千瓦柴油发电机组有哪些用途 2017-01-22
浅谈影响静音式发电机组电压的原因 2017-01-14
真的没想到！柴油发电机组还有如此重要用途 2017-01-12
康沃系列
康沃4缸柴油发电机组系列
康沃K4柴油发电机组技术参数
Kangwo K6 diesel generator unit adopts five series of Kangwa brand N F S G T diesel engines of Jiangsu Kangwa Power Technology Co., Ltd. as power, and chooses domestic brand generators and control panels, which conforms to GB2820 national standard. This power range unit can be equipped with diesel engine automatic protection device, and emergency automatic unit can be made if required. The flexible configuration of this kind of products can meet the different needs of users.
康沃K6柴油发电机组，采用江苏康沃动力科技股份有限公司的康沃牌N F S G T 五大系列电站柴油机作为动力，选配国内各种品牌发电机及控制屏组成，符合GB2820国家标准。该功率范围机组可选配柴油机自动保护装置，若有要求也可制成应急自动化机组。该类产品的灵活配置，可满足用户不同需求。
| 机组型号
| 功率（kw） | 柴油机型号 | 柴油机功率（kw） | 缸数 | 长X宽 X高 | 重量（kg）
| K-20GF | 20 | MK490D | 23.1 | 4 | 1650X600X1200 | 566
| K-25GF | 25 | MK4100D | 33 | 4 | 1650X600X1250 | 606
| K-32GF | 32 | MK4100D | 44 | 4 | 1650X560X1250 | 658
| K-40GF | 40 | MK4105D | 55 | 4 | 1700X750X1250 | 711
| K-50GF | 50 | MK4105ZLD | 60.5 | 4 | 1720X800X1250 | 761
| K-60GF | 60 | MK4105AZLD | 88 | 4 | 1750X800X1250 | 852
康沃6缸柴油发电机组
康沃K6柴油发电机组技术参数
Kangwo K6 diesel generator unit adopts five series of Kangwa brand N F S G T diesel engines of Jiangsu Kangwa Power Technology Co., Ltd. as power, and chooses domestic brand generators and control panels, which conforms to GB2820 national standard. This power range unit can be equipped with diesel engine automatic protection device, and emergency automatic unit can be made if required. The flexible configuration of this kind of products can meet the different needs of users.
康沃K6柴油发电机组，采用江苏康沃动力科技股份有限公司的康沃牌N F S G T 五大系列电站柴油机作为动力，选配国内各种品牌发电机及控制屏组成，符合GB2820国家标准。该功率范围机组可选配柴油机自动保护装置，若有要求也可制成应急自动化机组。该类产品的灵活配置，可满足用户不同需求。
| 机组型号 | 功率（kw）
| 柴油机型号 | 柴油机功率（kw）
| 缸数 | 长X宽X高（CM） | 重量（(kg）
| K-75GF | 75 | MK6110AZD | 96.8 | 6 | 2200X800X1500 | 1125
| K-100GF | 100 | MK6105AZLD | 121 | 6 | 2350X800X1500 | 1352
| K-150GF | 150 | MK6113AZLD | 180 | 6 | 2400X800X1600 | 1400
| K-200GF | 200 | MK9H272D | 263 | 6 | 2600X900X1700 | 2000
| K-250GF | 250 | MK12G420D | 310 | 6 | 2850X1200X1700 | 2450
| K-280GF | 280 | MK12S460D | 370 | 6 | 2850X1350X1700 | 2800
| K-320GF | 320 | MK12G476D | 370 | 6 | 2900X1400X1800 | 2800
| K-360GF | 360 | MK16G571D | 420 | 6 | 3000X1450X1850 | 2850
| K-400GF | 400 | MK16G612D | 475 | 6 | 3200X1500X1850 | 2900
康沃12缸柴油发电机组
康沃12缸柴油发电机技术参数
Kangwo K12 diesel generator unit adopts five series of Kangwa brand N F S G T diesel engines of Jiangsu Kangwa Power Technology Co., Ltd. as power, and chooses all kinds of domestic brand generators and control panels, which conforms to GB2820 national standard. This power range unit can be equipped with diesel engine automatic protection device, and emergency automatic unit can be made if required. The flexible configuration of this kind of products can meet the different needs of users.
康沃K12柴油发电机组，采用江苏康沃动力科技股份有限公司的康沃牌N F S G T 五大系列电站柴油机作为动力，选配国内各种品牌发电机及控制屏组成，符合GB2820国家标准。该功率范围机组可选配柴油机自动保护装置，若有要求也可制成应急自动化机组。该类产品的灵活配置，可满足用户不同需求。
| 机组型号
| 功率（kw）
| 柴油机型号 | 柴油机功率(kw） | 缸数 | 长X宽X高（cm） | 重量(cm)
| K-450GF | 450 | MK25G748D | 550 | 12 | 3300X1600X1800 | 4200
| K-500GF | 500 | MK25G829D | 610 | 12 | 3680X1600X1800 | 4350
| K-560GF | 560 | MK25G897D | 660 | 12 | 3800X1700X1850 | 4390
| K-630GF | 630 | MK27G990D | 728 | 12 | 3850X1750X1850 | 4500
| K-720GF
| 720 | MK29G1210D | 890 | 12 | 3850X1800X1900 | 4600
| K-800GF
| 800 | MK33G1310D | 960 | 12 | 4000X1800X2000 | 4650
| K-900GF
| 900 | MK33G1500D | 1090 | 12 | 4000X1850X2100 | 4700
| K-1000GF
| 1000 | MK33G1600D | 1180 | 12 | 4000X1900X2200 | 4750
| K-1100GF
| 1100 | MK36T1650D | 1210 | 12 | 4100X1950X2200 | 4880
| K-1200GF
| 1200 | MK36T1900D | 1400 | 12 | 4150X1950X2250 | 5000
| K-1300GF
| 1360 | MK36T2100D | 1500 | 12 | 4200X2000X2300 | 5500
| K-1600GF
| 1600 | MKC12V2304 | 1826 | 12 | 4300X2100X2400 | 6300
| K-2000GF | 2000 | MKC16V3290 | 2420 | 16 | 4500X2200X2500 | 8800
康沃环保型柴油发电机组
康沃环保型发电机组技术参数
Generator smoke exhaust pipe becomes a reality, high-altitude emissions into low-altitude emissions, save a lot of building materials, increase the effective building area. The smoke blackness reaches the Lingmann blackness zero, and the emission value of harmful gases is ten to ten times lower than the Euro IV emission standard. Negative exhaust pressure of engine exhaust does not affect unit power and does not increase fuel consumption. The exhaust temperature is reduced from 450 C to below 90 C, which is more suitable for military field.
发电机无排烟管变为现实，把高空排放变为低空排放，节省大量建筑材料，增加有效建筑面积。排烟黑度达到林格曼黑度零级，有害气体排放值低于欧IV排放标准十几倍到几十倍。发动机尾气负压排出，不影响机组功率不增加燃油消耗。排气温度从450℃降低到90℃一下，更适合军事领域。
| 机组型号 | 功率
KW KVA
| 长X宽X高（cm） | 重量（kg）
| KE200 | 200 250 | 4900X1800X2500 | 4800
| KE220 | 220 275 | 4900X2000X2500 | 4800
| KE250
| 250 313
| 4900X1800X2500 | 5010
| KE280
| 280 350 | 1900X1800X2500 | 2010
| KE310
| 310 387 | 4900X1800X2500
| 5200
| KE330
| 330 412 | 4900X2000X2600 | 5200
| KE330
| 330 412 | 5500X2000X2650 | 6100
| KE360
| 360 450 | 5500X2000X2650 | 6270
| KE400
| 400 500 | 5500X2000X2650 | 6570
| KE450
| 450 563 | 5500X2300X2850 | 6770
| KE476
| 476 595 | 5500X2300X2850 | 6970
| KE500
| 500 625 | 6000X2400X3200 | 7800
| KE500
| 500 625 | 6000X2400X3200 | 8500
| KE550
| 550 687 | 6800X2600X3400 | 9600
| KE600
| 600 750 | 6800X2600X3400 | 9700
| KE720
| 720 900 | 6800X2600X3400 | 9900
| KE800
| 800 1000 | 6800X2600X3400 | 11700
康沃静音型发电机
康沃静音型发电机
Quiet diesel generator set is a well-designed unit with low noise, compact overall structure and small occupancy space by introducing foreign low noise generator and engine technology. It has the function of noise reduction and rainproof. The structure of the box body is reasonably designed. There are two overhaul doors on both sides. An observation port and an emergency shutdown failure button are opened above the box body to prevent the damage of the unit at the fastest speed in case of emergency.
静音型柴油发电机组是引进国外低噪音发电机和发动机技术而精心设计的具备机组噪音低、总体结构紧凑，占用空间小。具备降噪和防雨功能，箱体机构设计合理，左右两边设有两道检修门，在箱体上方开有观察口和机组紧急停机故障按钮，以便在机组出现紧急情况是以最快的速度停机防止机组受到损坏。
拖车型发电机组
拖车型发电机组
Trailer-type generator sets are innovative in design, with high mobility, low center of gravity, safe braking, excellent fabrication and beautiful appearance. The reasonable choice of joint has high strength and good steel property. The height adjustable bolt is suitable for tractors of various heights. The four corners of the frame are equipped with mechanical support devices to ensure the safety of the fuselage. It has guiding function, steering and braking indicator lights, and standard plugs for taillights.
拖车型发电机组设计独具创新，机动性能高，重心低，制动安全，制作精良，外形美观。节点选择合理强度高，钢性好。高度可调节插销，适用于各种高度牵引车。车架四角设有机械式支撑装置，确保机身安全。具备导向功能，转向和刹车指示灯，同时装有尾灯标准插头。
集装箱型发电机组
集装箱型发电机组
Container-type generating units have standard and silent type, beautiful appearance, compact structure, large capacity, convenient for the use of units as mobile. The standardized size design of the box greatly saves the transportation cost of the users. There are side doors on both sides of the box, and the built-in overhaul lights are convenient for users to operate and overhaul. The control panel, fuel tank and muffler have their own unique features.
集装箱型发电机组有标准型和静音型，外形美观，结构紧凑，容量大，方便机组作为流动式使用。标准化的箱体尺寸设计，大大节约了用户的运输成本箱体两侧均有侧门，在内设检修灯等方便用户操作和检修。控制屏，和输出接驳方式燃油箱，消音器等设施都有其独到之处。
康沃小功率汽/柴油发电机组
康沃小功率汽/柴油发电机组技术参数
Cornwall low-power steam/diesel generator, using high-quality series engine as power, low noise, low fuel consumption, fashionable appearance. Low noise guarantees the best noise reduction effect. High quality engine guarantees stronger and more durable power. Farewell to traditional heavy generators, it is convenient to move and more flexible. Sustainable energy-saving, economic and fuel-saving. The advanced energy-saving technology is used to automatically control the power speed, thus greatly reducing fuel consumption.
康沃小功率汽/柴油发电机，采用优质系列发动机作为动力，低噪音、低油耗，外观时尚大气。低噪音保证最佳降噪效果采用优质发动机保证功率更强更持久，告别传统笨重式发电机，方便移动，更灵活。持久节能，经济省油。采用先进的节能技术自动控制动力转速，从而大大降低了燃油消耗量。
| 组型号 | 动力型号 | 供货内容 | 净重/毛重 | 外形尺寸(mm) | 功率（w）
| K950 | 单缸 | 大油箱 四寸管 手启动 DS186 | 70/75 | 610X465X570 | 850W
| K1100 | 单缸 | 大油箱 手启动 DS170型动力 | 54/58 | 670X500X560 | 1000W
| K2000 | 单缸 | 大油箱 电启动 DS178F型动力 | 67/71 | 670X500X560 | 2000W
| K2500
| 单缸 | 大油箱 电启动 DS175F型动力 | 73/77 | 670X500X560 | 2500W
| K3000
| 单缸 | 大油箱 电启动 DS186FE型动力 | 97/107 | 780X520X670 | 3000W
| K5000
| 单缸 | 三相 电启动 DS186FE型动力 | 99/109 | 780X520X670 | 5000W
| K8000
| 单缸 | 单相 电启动 DS186FAE型动力 | 165/183 | 965X570X770 | 8000W
| K10000
| 单缸 | 电启动 DS186FAE型动力 | 110/125 | 780X520X670 | 10000W
| K15000
| 单缸 | 防音型 DS186FAE型动力 | 180/195 | 965X570X770 | 15000W
ATS自动切换柜
康沃ATS自动切换柜技术参数
ATS automatic switching cabinet is used for switching between the main power supply and emergency power supply. It forms an emergency power supply system with self-starting diesel generator set. It can automatically switch the equipment load to the generator after 10 seconds power failure of the main power supply. It is an indispensable power facility for various departments, enterprises, factories and fire emergency power supply. It can be used together with V500 control system, which can detect the voltage and frequency of electricity in time. When a fault occurs, it can automatically send signal to start the unit and start the unit automatically. When the unit starts up and runs normally, the switching switch will be switched to the day power supply of the generating unit immediately. When the municipal power is restored, the system will repeatedly confirm the normal operation of the municipal power, switch back to the municipal power supply, and the unit will automatically shut down after 5 to 10 minutes of cooling operation.
ATS自动切换柜，用于主电源和应急电源，之间切换，他与自启动柴油发电机组组成了应急供电系统，可以在主电源停电10秒后自动将设备负载切换到发电机上，是各个部门、企业、工厂、消防应急供电电源不可缺少的电力设施。可配V500控制系统一起使用，能及时检测市电电压和频率，当发生故障时，自动发出开启机组信号，自动启动机组。当当机组启动运行正常后，切换开关立即换至发电机组投日供电。当市电恢复时，系统会重复确认市电正常运行，切换开关换回市电供电，同时机组冷却运行5至10分钟后自动停机。
| 型号 | 规格 | 转换开关类型 | 控制器型号 | 柜型 | 尺寸（cm）
| K32ATS | 32A 4P/2P | 4P/2P 40A接触器机械互锁 | 内置式 | 挂墙式 | 1050X300X700
| K40ATS | 40A 4P/2P | 4P/2P 40A接触器机械互锁 | 内置式 | 挂墙式 | 1050X300X700
| K63ATS | 63A 4P/2P | 4P/2P 接触器机械互锁 | 内置式 | 挂墙式 | 1050X300X700
| K125ATS | 125A 4P | 125A 4P 电动ATS开关 | V500G | 挂墙式 | 1050X300X700
| K160ATS | 160A 4P | 160A 4P 电动ATS开关 | V500G | 挂墙式 | 1050X300X700
| K250ATE | 250A 4P | 250A 4P 电动ATS开关 | V500G | 挂墙式 | 1050X300X700
| K400ATS | 400A 4P | 400A 4P 电动ATS开关 | V500G | 挂墙式 | 1050X300X700
| K630ATS | 630A 4P | 630A 4P 电动ATS开关 | V500G | 挂墙式 | 1050X300X700
| K800ATS | 800A 4P | 800A 4P 电动ATS开关 | V500G | 挂墙式 | 1050X300X700
| K1250ATS
| 1250A 4P | 1250A 4P 电动ATS开关 | V500G | 挂墙式 | 1050X300X700
| K1600ATS | 1600A 4P | 1600A 4P 电动ATS开关 | V500G | 座地式 | 715X1000X1943
| K2000ATS
| 2000A 4P | 2000A 4P 电动ATS开关 | V500G | 座地式 | 715X1000X1943
| K2500ATS
| 2500A 4P | 2500A 4P 电动ATS开关 | V500G | 座地式 | 715X1000X1943
| K3150ATS
| 3150A 4P | 3150A 4P 电动ATS开关 | V500G | 座地式 | 715X1000X1943
| K4000ATS | 4000A3P/4P | 3P/4P 4000AACB 固定式 机械互锁 | V500G | 座地式 | 2X715X1000X1943
K6100G控制系统
K6100G控制系统
The K6100 automatic unit control system can automatically receive remote signals or directly induce the power supply to start/stop the unit. It adopts British deep-sea intelligent controller, large-screen LCD display and full Chinese/English operation. It has functions of automatic, manual, shutdown/emergency stop, rich programmable output input, Humanized Interface and transmission. The engine and generator data are transmitted to the display and displayed on the controller, which can meet the needs of various automation units. A standard communication interface is added to the system to satisfy the remote control/telemetry monitoring function of the unit through the Ethernet or the internal monitoring system.
K6100自动化机组控制系统能自动接收远端信号或直接感应市电电源启动/停止机组，采用英国深海智慧型控制器、大屏幕液晶显示、全中文/英文操作，具有自动、手动、关机/急停等功能，丰富的可编程输出输入、人性化界面，传递发动机及发电机数据至显示器，同时显图于控制器上，可满足各种自动化机组的需要。该系统增设了标准通讯界面，满足用户通过以太网或内部监控系统对机组实现遥控/遥测等监控功能。
了解更多..
威曼系列
威曼D30系列柴油机
威曼D22系列柴油机
威曼D15系列柴油机
威曼D22系列柴油机
了解更多..
其他品牌
东风康明斯
ATS 自动切换柜
斯太尔发电机组
凯普12V系列
乾能QN138系列
威曼D11系列柴油机
了解更多..
康沃文化
【康沃】企业文化
1、企业宗旨：用户至上信誉取胜，质量优良，服务优质。
2、经营理念：质量——形象的基础；科技——腾飞的关键； 管理——永恒的主题；创新——发展的源泉。
3、团队意识：我靠企业生存，企业靠我发展；我为企业尽力，企业为我谋利。
4、企业精神：爱厂，敬业，开拓，进取。敬业，尽责，拼搏，创新。敬业，奋斗，开拓，创新。
5、企业精神：客户是衣食父母，服务是基本职责。 客户至上，服务第一。
6、企业形象：依法经营，管理科学，从业文明，作风过硬，服务优质，质量优良，技术精湛，勇于创新。
7、质量方针：技术先进，管理科学，工程、产品优质，诚信重诺，服务到位。
8、企业信念：走好今日创业路，办好明天发展事。走创业之路，谋发展大计，谱辉煌篇章。
9、经营战略：人才战略，品牌战略，创新战略， 市场开发战略。
10、企业价值观：永不满足，争创一流，完善自我，不断发展。
11、企业哲学：管理以人为本，服务以质为先， 作风以硬为优，效益以高为佳。
12、行动口号：以实干求生存，以创新谋发展。
13、机器工作环境湿度：10-90%RH， 温度0-39℃.
详细内容
【康沃】营销网络
这里是一个可以成就事业与梦想的卓越平台!
公司开放的用人机制以及对人才的开放和尊重，吸引了一批来自海外、世界500强企业、优秀国内企业的顶尖人才。公司的持续快速发展，形成了对人才的持续需求。
人力资源理念
人事政策
薪酬福利：
具备行业及地区竞争力的薪酬，优秀的人才在此收获的不仅仅是事业上的成就感，还有利益上合理回报。目前公司为员工提供五种保险：工伤保险、生育保险、失业保险、养老保险和医疗保险
晋升：
公司倡导“公平、公正、公开”的竞争环境，力争使冠盛的每位员工有可持续发展空间；
考核：
有效激励的考评制度，通过对工作表现卓越的员工给予表彰、奖励和提供长远事业发展的机会，达至携手并肩、追求卓越、共享成果的目的。
培训：
公司不断引进和培养人才，提供业务、技能及管理的职业综合发展空间，具有系统完备的内训和外培项目，为每一位员工的发展和成长提供机会和环境，从而建立一支卓有成效、充满生气和持续稳定的员工队伍。
详细内容
最新资讯 News Center
11 2020-03
康沃业绩一览表
< 康沃业绩一览表 >
03 2018-04
南安华骏房地产开发有限公司
Nan'an Huajun Real Estate Development Co., Ltd. purchased a diesel generator set from our company. Now the installation and commissioning have been completed, the number of indicators are in line with the factory standards, and the generating units meet the operating conditions. Now they have been transferred to your side for use.
南安华骏房地产开发有限公司向我司购买一台柴油发电机组。现已安装调试完毕，各项指标数都符合出厂标准，发电机组符合投入使用条件，现已移交贵方投入使用
03 2018-04
科技中学&厦门东方新城二期
Xiamen Municipal Construction and Development Corporation purchased a diesel generator set from our company. Now the installation and commissioning have been completed, the number of indicators are in line with the factory standards, and the generating units meet the operating conditions. Now they have been transferred to your side for use.
厦门市市政建开发总公司向我司购买一台柴油发电机组。现已安装调试完毕，各项指标数都符合出厂标准，发电机组符合投入使用条件，现已移交贵方投入使用
03 2018-04
湖北达利地产有限公司
Hubei Dali Real Estate Co., Ltd. purchased a diesel generator unit from our company for engineering needs. Now the installation and commissioning have been completed, the number of indicators are in line with the factory standard, and the generating units meet the operating conditions, and have been transferred to your side for use.
湖北达利地产有限公司因工程需要在我司向我司购买一台的柴油发电机组。现已安装调试完毕，各项指标数都符合出厂标准，发电机组符合投入使用条件，现已移交贵方投入使用。
常见问题 Problems
1、柴油发电机的工作原理？
柴油发电机组组的基本结构：柴油机和发电机，柴油机作为动力带动发电机来发电。 先说柴油机的基本结构：它由气缸、活塞、气缸盖、进气门、排气门、活塞销、连杆、曲轴、轴承和飞轮等零件构成。柴油发电机组的柴油机一般是单缸或多缸四行程的柴油机，下面先说单缸四行程柴油机的工作基本原理：柴油机起动是通过人力或其它动力转动柴油机曲轴使活塞在顶部密闭的气缸中作上下往复运动。活塞在运动中完成四个行程：进气行程、压缩行程、燃烧和作功（膨胀）行程及排气行程。当活塞由上向下运动时进气门打开，经空气滤清器过滤的新鲜空气进入气缸完成 进气行程。活塞由下向上运动，进排气门都关闭，空气被压缩，温度和压力增高，完成压缩过程。
2、发电机组的应用领域？
柴油发电机组是一种小型发电设备，系指以柴油等为燃料，以柴油机为原动机带动发电机发电的动力机械。广泛应用于矿山、铁路、野外工地、道路交通维护、以及工厂、企业、医院等部门，作为备用电源或临时电源。
3、什么是自动切换柜？
柴油发电机组中的自切换柜（又称ATS柜），应用于应急电源和主电源之间的自动切换，能够在主电源停电后自动将负载切换至发电机组
4、该怎么选择发电机功率？
不同用途的机组功率、配置等不同，具体的机组选择用户一定要根据工作需要选择！
1、 柴油发电机的工作原理 ？
柴油发电机组组的基本结构：柴油机和发电机，柴油机作为动力带动发电机来发电。 先说柴油机的基本结构：它由气缸、活塞、气缸盖、进气门、排气门、活塞销、连杆、曲轴、轴承和飞轮等零件构成。柴油发电机组的柴油机一般是单缸或多缸四行程的柴油机，下面先说单缸四行程柴油机的工作基本原理：柴油机起动是通过人力或其它动力转动柴油机曲轴使活塞在顶部密闭的气缸中作上下往复运动。活塞在运动中完成四个行程：进气行程、压缩行程、燃烧和作功（膨胀）行程及排气行程。当活塞由上向下运动时进气门打开，经空气滤清器过滤的新鲜空气进入气缸完成 进气行程。活塞由下向上运动，进排气门都关闭，空气被压缩，温度和压力增高，完成压缩过程。
2、 发电机组的应用领域 ？
柴油发电机组是一种小型发电设备，系指以柴油等为燃料，以柴油机为原动机带动发电机发电的动力机械。广泛应用于矿山、铁路、野外工地、道路交通维护、以及工厂、企业、医院等部门，作为备用电源或临时电源。
3、 什么是自动切换柜 ？
柴油发电机组中的自切换柜（又称ATS柜），应用于应急电源和主电源之间的自动切换，能够在主电源停电后自动将负载切换至发电机组。
4、 该怎么选择发电机功率 ？
不同用途的机组功率、配置等不同，具体的机组选择用户一定要根据工作需要选择！
合作品牌 /link
关于我们
公司简介
企业文化 产品介绍
合作客户
最新资讯
产品展示
康沃合作品牌系列
ATS 自动切换柜列
柴油发电机组系列
小功率发电机系列
静音发电机组系列
微信公众号
扫一扫更精彩
联系我们
400-1600-779
传真：0592-5090477
邮箱：13606039477@139.com
网址： www.kangwopowers.com
地址：厦门市嘉禾路106号香江大花园32D
版权所有 厦门康沃机电设备有限公司 闽ICP备18018478号-1 技术支持：泉州双赢互动网络科技有限公司
关闭返回
