URL: http://gb.kanpor.com/product/197.html
Accessed: 2026-11-03

康明斯 180-260kw-福安市康普电机有限公司
网站首页
关于康普
公司简介
企业文化
荣誉资质
生产环境
产品中心
柴油发电机组系列
燃气发电机组系列
交流发电机系列
便携式发电机组系列
沼气发电机组
服务支持
常见问题
资料下载
企业视频
新闻资讯
公司新闻
行业新闻
联系我们
Language
中文版
English
首页
+
康明斯 180-260kw
关键词：
所属分类：
康明斯
+86-13926139361
在线咨询
产品详情
| 技术参数
| 机组型号 | | KPC250 | KPC275 | KPC275 | KPC330 | KPC350
| 额定功率 | KW/KVA | 180/225 | 200/250 | 200/250 | 240/300 | 260/325
| 备用功率 | KW/KVA | 200/250 | 220/275 | 220/275 | 264/330 | 280/350
| 额定电压 | V | 220V/127V 380V/220V 400V/230V 415V/240V 480V/277V 600V/346V
| 转速 | RPM | 1500/1800
| 额定频率 | Hz | 50/60
| 动力型号 | | 6LTAA8.9-G2 | 6LTAA8.9-G3 | NTA855-GA | NTA855-G1A | MTAA11-G3
| 动力功率 | KW | 242 | 250 | 254 | 291 | 310
| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压
| 调速方式 | | 电调 | 电调 | 电调 | 电调 | 电调
| 缸数 | QTY | 6 | 6 | 6 | 6 | 6
| 缸径*行程 | mm*mm | 114×135 | 114×135 | 140×152 | 140×152 | 125×147
| 排量 | L | 8.9 | 8.9 | 14 | 14 | 10.8
| 油耗 | g/kw.h | 197 | 197 | 191.8 | 209 | 188
| 压缩比 | | 16:1 | 16:1 | 15:1 | 14:1 | 15:1
| 电机型号 | | STF-274J | STF-274K | STF-274K | STF-314D | STF-314ES
| 电压调节 | | AVR
| 励磁方式 | | 无刷
| 开架款尺寸 | mm | 2800x1100x1650 | 2850x1120x1600 | 2850x1120x1600 | 2900x1120x1600 | 2950x1120x1600
| 开架款重量 | kg | 2280 | 2300 | 2400 | 2580 | 2650
| 静音款尺寸 | mm | 3400x1200x2000 | 3400x1200x2000 | 3400x1200x2000 | 3600x1200x2000 | 3800x1200x2100
| 静音款重量尺寸 | kg | 3260 | 3300 | 3450 | 3600 | 3680
上一页
康明斯 1000-1250kw
康明斯 96-160kw
下一页
上一页
康明斯 96-160kw
下一页
康明斯 96-160kw
推荐产品
沼气发电机组 20-300kw
康明斯 20-500kw
道依茨 18-48kw
潍柴 10-32kw
KANPOR
咨询合作
➔
快捷导航
网站首页
关于康普
产品中心
服务支持
新闻资讯
联系我们
您的留言咨询
如果您对我们的产品感兴趣，请在这里给我们留言，我们会尽快联系你。
➔
%{tishi_zhanwei}%
我们的产品
关注我们的最新产品
View More →
联系我们
地址：福建省福安市城阳镇铁湖村金诚路7号
电话： + 86-1392 6139361
E-mail： Admin@kanpor.com
微信联系
Whatsapp
Copyright ©福安市康普电机有限公司 网站建设：中企动力 福州
城市分站 SEO标签
产品咨询
输入您的联系方式，我们的销售团队将立即与您联系，了解您的需求。
|
提交
福安市康普电机有限公司
官网
