URL: http://gb.kanpor.com/product/196.html
Accessed: 2026-11-13

康明斯 96-160kw-福安市康普电机有限公司
网站首页
关于康普
公司简介
企业文化
荣誉资质
生产环境
产品中心
柴油发电机组系列
燃气发电机组系列
交流发电机系列
便携式发电机组系列
沼气发电机组
服务支持
常见问题
资料下载
企业视频
新闻资讯
公司新闻
行业新闻
联系我们
Language
中文版
English
首页
+
康明斯 96-160kw
关键词：
所属分类：
康明斯
+86-13926139361
在线咨询
产品详情
| 技术参数
| 机组型号 | | KPC132 | KPC150 | KPC176 | KPC200 | KPC220
| 额定功率 | KW/KVA | 96/120 | 108/135 | 128/160 | 144/180 | 160/200
| 备用功率 | KW/KVA | 105.6/132 | 120/150 | 140/176 | 160/200 | 176/220
| 额定电压 | V | 220V/127V 380V/220V 400V/230V 415V/240V 480V/277V 600V/346V
| 转速 | RPM | 1500/1800
| 额定频率 | Hz | 50/60
| 动力型号 | | 6BTA5.9-G2 | 6BTAA5.9-G2 | 6BTAA5.9-G12 | 6CTA8.3-G2 | 6CTAA8.3-G2
| 动力功率 | KW | 116 | 130 | 155 | 180 | 203
| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压
| 调速方式 | | 电调 | 电调 | 电调 | 电调 | 电调
| 缸数 | QTY | 6 | 6 | 6 | 6 | 6
| 缸径*行程 | mm*mm | 102×120 | 102×120 | 102×120 | 114×135 | 114×135
| 排量 | L | 5.9 | 5.9 | 5.9 | 8.3 | 8.3
| 油耗 | g/kw.h | 211 | 208 | 215 | 215 | 205
| 压缩比 | | 17:1 | 16.5:1 | 17:1 | 17:1 | 16:1
| 电机型号 | | STF-274D | STF-274E | STF-274F | STF-274G | STF-274H
| 电压调节 | | AVR
| 励磁方式 | | 无刷
| 开架款尺寸 | mm | 2400x820x1460 | 2400x820x1460 | 2500x820x1500 | 2500x820x1650 | 2700x1100x2100
| 开架款重量 | kg | 1580 | 1400 | 1650 | 1880 | 2160
| 静音款尺寸 | mm | 2900x1060x1550 | 2900x1100x1630 | 3000x1200x1900 | 3000x1200x1900 | 3200x1200x2000
| 静音款重量尺寸 | kg | 2530 | 2600 | 2680 | 2880 | 3100
上一页
康明斯 180-260kw
康明斯 18-30kw
下一页
上一页
康明斯 18-30kw
下一页
康明斯 18-30kw
推荐产品
沼气发电机组 20-300kw
康明斯 20-500kw
道依茨 18-48kw
潍柴 10-32kw
KANPOR
咨询合作
➔
快捷导航
网站首页
关于康普
产品中心
服务支持
新闻资讯
联系我们
您的留言咨询
如果您对我们的产品感兴趣，请在这里给我们留言，我们会尽快联系你。
➔
%{tishi_zhanwei}%
我们的产品
关注我们的最新产品
View More →
联系我们
地址：福建省福安市城阳镇铁湖村金诚路7号
电话： + 86-1392 6139361
E-mail： Admin@kanpor.com
微信联系
Whatsapp
Copyright ©福安市康普电机有限公司 网站建设：中企动力 福州
城市分站 SEO标签
产品咨询
输入您的联系方式，我们的销售团队将立即与您联系，了解您的需求。
|
提交
福安市康普电机有限公司
官网
