URL: http://gb.kanpor.com/product/193.html
Accessed: 2026-11-13

康明斯 600-900kw-福安市康普电机有限公司
网站首页
关于康普
公司简介
企业文化
荣誉资质
生产环境
产品中心
柴油发电机组系列
燃气发电机组系列
交流发电机系列
便携式发电机组系列
沼气发电机组
服务支持
常见问题
资料下载
企业视频
新闻资讯
公司新闻
行业新闻
联系我们
Language
中文版
English
首页
+
康明斯 600-900kw
关键词：
所属分类：
康明斯
+86-13926139361
在线咨询
产品详情
| 技术参数
| 机组型号 | | KPC825 | KPC880 | KPC1000 | KPC1100 | KPC1250
| 额定功率 | KW/KVA | 600/750 | 640/800 | 728/910 | 800/1000 | 900/1125
| 备用功率 | KW/KVA | 660/825 | 704/880 | 800/1000 | 880/1100 | 1000/1250
| 额定电压 | V | 220V/127V 380V/220V 400V/230V 415V/240V 480V/277V 600V/346V
| 转速 | RPM | 1500/1800
| 额定频率 | Hz | 50/60
| 动力型号 | | KTA38-GA | KTA38-G2B | KTA38-G2A | KTA38-G5 | KTA38-G9
| 动力功率 | KW | 711 | 789 | 895 | 970 | 1089
| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压
| 调速方式 | | 电调 | 电调 | 电调 | 电调 | 电调
| 缸数 | QTY | 12 | 12 | 12 | 12 | 12
| 缸径*行程 | mm*mm | 159×159 | 159×159 | 159×159 | 159×159 | 159×159
| 排量 | L | 37.8 | 37.8 | 37.8 | 37.8 | 37.8
| 油耗 | g/kw.h | 199 | 199 | 199 | 202 | 199
| 压缩比 | | 14.5:1 | 14.5:1 | 14.5:1 | 13.9:1 | 13.9:1
| 电机型号 | | STF-634B | STF-634C | STF-634D | STF-634E | STF-634F
| 电压调节 | | AVR
| 励磁方式 | | 无刷
| 开架款尺寸 | mm | 4000x1600x2250 | 4000x1600x2250 | 4300x1600x2250 | 4670x1750x2250 | 4800x2000x2320
| 开架款重量 | kg | 4260 | 4400 | 5800 | 6000 | 7600
| 静音款尺寸 | mm | 4800x2200x2600 | 4800x2200x2600 | 5600x2200x2600 | 5800x2200x2600 | 6000x2200x2600
| 静音款重量尺寸 | kg | 5900 | 6100 | 7950 | 8300 | 9660
上一页
康明斯 18-30kw
康明斯 600-900kw
下一页
上一页
康明斯 600-900kw
下一页
康明斯 600-900kw
推荐产品
沼气发电机组 20-300kw
康明斯 20-500kw
道依茨 18-48kw
潍柴 10-32kw
KANPOR
咨询合作
➔
快捷导航
网站首页
关于康普
产品中心
服务支持
新闻资讯
联系我们
您的留言咨询
如果您对我们的产品感兴趣，请在这里给我们留言，我们会尽快联系你。
➔
%{tishi_zhanwei}%
我们的产品
关注我们的最新产品
View More →
联系我们
地址：福建省福安市城阳镇铁湖村金诚路7号
电话： + 86-1392 6139361
E-mail： Admin@kanpor.com
微信联系
Whatsapp
Copyright ©福安市康普电机有限公司 网站建设：中企动力 福州
城市分站 SEO标签
产品咨询
输入您的联系方式，我们的销售团队将立即与您联系，了解您的需求。
|
提交
福安市康普电机有限公司
官网
