URL: http://gb.kanpor.com/product/200.html
Accessed: 2026-11-13

康明斯 400-536kw-福安市康普电机有限公司
网站首页
关于康普
公司简介
企业文化
荣誉资质
生产环境
产品中心
柴油发电机组系列
燃气发电机组系列
交流发电机系列
便携式发电机组系列
沼气发电机组
服务支持
常见问题
资料下载
企业视频
新闻资讯
公司新闻
行业新闻
联系我们
Language
中文版
English
首页
+
康明斯 400-536kw
关键词：
所属分类：
康明斯
+86-13926139361
在线咨询
产品详情
| 技术参数
| 机组型号 | | KPC550 | KPC625 | KPC660 | KPC687 | KPC725
| 额定功率 | KW/KVA | 400/500 | 450/563 | 480/600 | 500/625 | 536/670
| 备用功率 | KW/KVA | 440/550 | 500/625 | 528/660 | 550/687 | 580/725
| 额定电压 | V | 220V/127V 380V/220V 400V/230V 415V/240V 480V/277V 600V/346V
| 转速 | RPM | 1500/1800
| 额定频率 | Hz | 50/60
| 动力型号 | | KTA19-G3A | KTAA19-G5 | KTAA19-G6A | KTAA19-G6A | QSKTAA19-G3
| 动力功率 | KW | 504 | 555 | 610 | 610 | 634
| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压
| 调速方式 | | 电调 | 电调 | 电调 | 电调 | 电调
| 缸数 | QTY | 6 | 6 | 6 | 6 | 6
| 缸径*行程 | mm*mm | 159×159 | 159×159 | 159×159 | 159×159 | 159×159
| 排量 | L | 18.9 | 18.9 | 18.9 | 18.9 | 18.9
| 油耗 | g/kw.h | 203 | 203 | 206 | 206 | 212
| 压缩比 | | 13.9:1 | 13.9:1 | 13:01 | 13:01 | 15:01
| 电机型号 | | STF-354D | STF-354E | STF-354E | STF-354FS | STF-354F
| 电压调节 | | AVR
| 励磁方式 | | 无刷
| 开架款尺寸 | mm | 3670x1220x1900 | 3800x1220x1900 | 3800x1220x1900 | 3800x1220x1900 | 3800x1220x1900
| 开架款重量 | kg | 3380 | 3700 | 3800 | 4000 | 4050
| 静音款尺寸 | mm | 4300x1600x2500 | 4300x1600x2500 | 4300x2000x2550 | 4300x2000x2550 | 4300x2000x2550
| 静音款重量尺寸 | kg | 4850 | 5200 | 5360 | 5600 | 5700
上一页
无
康明斯 180-260kw
下一页
上一页
康明斯 180-260kw
下一页
康明斯 180-260kw
推荐产品
沼气发电机组 20-300kw
康明斯 20-500kw
道依茨 18-48kw
潍柴 10-32kw
KANPOR
咨询合作
➔
快捷导航
网站首页
关于康普
产品中心
服务支持
新闻资讯
联系我们
您的留言咨询
如果您对我们的产品感兴趣，请在这里给我们留言，我们会尽快联系你。
➔
%{tishi_zhanwei}%
我们的产品
关注我们的最新产品
View More →
联系我们
地址：福建省福安市城阳镇铁湖村金诚路7号
电话： + 86-1392 6139361
E-mail： Admin@kanpor.com
微信联系
Whatsapp
Copyright ©福安市康普电机有限公司 网站建设：中企动力 福州
城市分站 SEO标签
产品咨询
输入您的联系方式，我们的销售团队将立即与您联系，了解您的需求。
|
提交
福安市康普电机有限公司
官网
