URL: http://gb.kanpor.com/product/201.html
Accessed: 2026-11-13

道依茨 30-48kw-福安市康普电机有限公司
网站首页
关于康普
公司简介
企业文化
荣誉资质
生产环境
产品中心
柴油发电机组系列
燃气发电机组系列
交流发电机系列
便携式发电机组系列
沼气发电机组
服务支持
常见问题
资料下载
企业视频
新闻资讯
公司新闻
行业新闻
联系我们
Language
中文版
English
首页
+
道依茨 30-48kw
关键词：
所属分类：
道依茨
+86-13926139361
在线咨询
产品详情
| 技术参数
| 机组型号 | | KPFD40 | KPFD50 | KPFD55 | KPFD66
| 额定功率 | KW/KVA | 30/38 | 36/45 | 40/50 | 48/60
| 备用功率 | KW/KVA | 32/40 | 40/50 | 44/55 | 53/66
| 额定电压 | V | 220V/127V 380V/220V 400V/230V 415V/240V 480V/277V 600V/346V
| 转速 | RPM | 1500/1800
| 额定频率 | Hz | 50/60
| 动力型号 | | F4L912 | F4L912T | F6L912 | F6L912T
| 动力功率 | KW | 38 | 48 | 60 | 72
| 吸气方式 | | 自然吸气 | 涡轮增压 | 自然吸气 | 涡轮增压
| 调速方式 | | 机械调 | 机械调 | 机械调 | 机械调
| 缸数 | QTY | 4 | 4 | 6 | 6
| 缸径*行程 | mm*mm | 102×125 | 100×120 | 100×120 | 100×120
| 排量 | L | 4.086 | 3.77 | 5.655 | 5.655
| 油耗 | g/kw.h | 228 | 228 | 228 | 228
| 压缩比 | | 17:01 | 17:01 | 17:01 | 17:01
| 电机型号 | | STF-184H | STF-224D | STF-224D | STF-224E
| 电压调节 | | AVR
| 励磁方式 | | Brushless
| 开架款尺寸 | mm | 1680x750x1100 | 1680x750x1100 | 2250x820x1200 | 2250x820x1250
| 开架款重量 | kg | 880 | 920 | 1080 | 1180
| 静音款尺寸 | mm | 1900x960x1200 | 1900x960x1200 | 2500x1000x1300 | 2500x1000x1350
| 静音款重量尺寸 | kg | 1190 | 1260 | 1496 | 1580
上一页
道依茨 68-108kw
无
下一页
上一页
无
下一页
无
推荐产品
沼气发电机组 20-300kw
康明斯 20-500kw
道依茨 18-48kw
潍柴 10-32kw
KANPOR
咨询合作
➔
快捷导航
网站首页
关于康普
产品中心
服务支持
新闻资讯
联系我们
您的留言咨询
如果您对我们的产品感兴趣，请在这里给我们留言，我们会尽快联系你。
➔
%{tishi_zhanwei}%
我们的产品
关注我们的最新产品
View More →
联系我们
地址：福建省福安市城阳镇铁湖村金诚路7号
电话： + 86-1392 6139361
E-mail： Admin@kanpor.com
微信联系
Whatsapp
Copyright ©福安市康普电机有限公司 网站建设：中企动力 福州
城市分站 SEO标签
产品咨询
输入您的联系方式，我们的销售团队将立即与您联系，了解您的需求。
|
提交
福安市康普电机有限公司
官网
