URL: http://gb.kanpor.com/product/203.html
Accessed: 2026-11-13

道依茨 68-108kw-福安市康普电机有限公司
网站首页
关于康普
公司简介
企业文化
荣誉资质
生产环境
产品中心
柴油发电机组系列
燃气发电机组系列
交流发电机系列
便携式发电机组系列
沼气发电机组
服务支持
常见问题
资料下载
企业视频
新闻资讯
公司新闻
行业新闻
联系我们
Language
中文版
English
首页
+
道依茨 68-108kw
关键词：
所属分类：
道依茨
+86-13926139361
在线咨询
产品详情
| 技术参数
| 机组型号 | | KPFD90 | KPFD110 | KPFD135 | KPFD150
| 额定功率 | KW/KVA | 68/85 | 80/100 | 96/120 | 108/135
| 备用功率 | KW/KVA | 72/90 | 88/110 | 108/135 | 120/150
| 额定电压 | V | 220V/127V 380V/220V 400V/230V 415V/240V 480V/277V 600V/346V
| 转速 | RPM | 1500/1800
| 额定频率 | Hz | 50/60
| 动力型号 | | BF6L913ADG | BF6L913ADG | BF6L913CADG | F8L413F
| 动力功率 | KW | 106 | 106 | 130 | 129
| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压
| 调速方式 | | 电调 | 电调 | 电调 | 电调
| 缸数 | QTY | 6 | 6 | 6 | 8
| 缸径*行程 | mm*mm | 102×125 | 102×125 | 102×125 | 125×130
| 排量 | L | 6.128 | 6.128 | 6.128 | 12.763
| 油耗 | g/kw.h | 220 | 220 | 216 | 217
| 压缩比 | | 18:01 | 18:01 | 18:01 | 18:01
| 电机型号 | | STF-224G | STF-274C | STF-274D | STF-274E
| 电压调节 | | AVR
| 励磁方式 | | 无刷
| 开架款尺寸 | mm | 2250x820x1270 | 2300x850x1300 | 2300x850x1300 | 2100x1800x1500
| 开架款重量 | kg | 1250 | 1320 | 1350 | 1680
| 静音款尺寸 | mm | 2500x1000x1350 | 2600x1060x1450 | 2600x1160x1450 | 2500x1900x1600
| 静音款重量尺寸 | kg | 1760 | 1850 | 2200 | 2650
上一页
道依茨 30-48kw
道依茨 30-48kw
下一页
上一页
道依茨 30-48kw
下一页
道依茨 30-48kw
推荐产品
沼气发电机组 20-300kw
康明斯 20-500kw
道依茨 18-48kw
潍柴 10-32kw
KANPOR
咨询合作
➔
快捷导航
网站首页
关于康普
产品中心
服务支持
新闻资讯
联系我们
您的留言咨询
如果您对我们的产品感兴趣，请在这里给我们留言，我们会尽快联系你。
➔
%{tishi_zhanwei}%
我们的产品
关注我们的最新产品
View More →
联系我们
地址：福建省福安市城阳镇铁湖村金诚路7号
电话： + 86-1392 6139361
E-mail： Admin@kanpor.com
微信联系
Whatsapp
Copyright ©福安市康普电机有限公司 网站建设：中企动力 福州
城市分站 SEO标签
产品咨询
输入您的联系方式，我们的销售团队将立即与您联系，了解您的需求。
|
提交
福安市康普电机有限公司
官网
