URL: http://gb.kanpor.com/product/207.html
Accessed: 2026-11-03

道依茨 128-200kw-福安市康普电机有限公司
网站首页
关于康普
公司简介
企业文化
荣誉资质
生产环境
产品中心
柴油发电机组系列
燃气发电机组系列
交流发电机系列
便携式发电机组系列
沼气发电机组
服务支持
常见问题
资料下载
企业视频
新闻资讯
公司新闻
行业新闻
联系我们
Language
中文版
English
首页
+
道依茨 128-200kw
关键词：
所属分类：
道依茨
+86-13926139361
在线咨询
产品详情
| 技术参数
| 机组型号 | | KPD180 | KPD220 | KPD250 | KPD275
| 额定功率 | KW/KVA | 128/160 | 160/200 | 180/225 | 200/250
| 备用功率 | KW/KVA | 144/180 | 176/220 | 200/250 | 220/275
| 额定电压 | V | 220V/127V 380V/220V 400V/230V 415V/240V 480V/277V 600V/346V
| 转速 | RPM | 1500/1800
| 额定频率 | Hz | 50/60
| 动力型号 | | BF6M1013EC | BF6M1013FCG2 | BF6M1013FCG3 | BF6M1015-GA
| 动力功率 | KW | 153 | 183 | 201 | 231
| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压
| 调速方式 | | 机械调 | 电调 | 电调 | 电调
| 缸数 | QTY | 6 | 6 | 6 | 6
| 缸径*行程 | mm*mm | 108×130 | 108×130 | 108×130 | 132×145
| 排量 | L | 7.146 | 7.146 | 7.146 | 11.906
| 油耗 | g/kw.h | 192 | 196 | 196 | 205
| 压缩比 | | 19:01 | 18:01 | 18:01 | 16.5:1
| 电机型号 | | STF-274F | STF-274H | STF-274J | STF-274K
| 电压调节 | | AVR
| 励磁方式 | | 无刷
| 开架款尺寸 | mm | 2600x900x1450 | 2800x900x1600 | 2800x900x1600 | 2800x900x1600
| 开架款重量 | kg | 1600 | 2100 | 2180 | 2300
| 静音款尺寸 | mm | 2900x1060x1850 | 3300x1150x1850 | 3300x1150x1850 | 3300x1150x1850
| 静音款重量尺寸 | kg | 2580 | 3050 | 3160 | 3300
上一页
道依茨 48-108kw
道依茨 12-30kw
下一页
上一页
道依茨 12-30kw
下一页
道依茨 12-30kw
推荐产品
沼气发电机组 20-300kw
康明斯 20-500kw
道依茨 18-48kw
潍柴 10-32kw
KANPOR
咨询合作
➔
快捷导航
网站首页
关于康普
产品中心
服务支持
新闻资讯
联系我们
您的留言咨询
如果您对我们的产品感兴趣，请在这里给我们留言，我们会尽快联系你。
➔
%{tishi_zhanwei}%
我们的产品
关注我们的最新产品
View More →
联系我们
地址：福建省福安市城阳镇铁湖村金诚路7号
电话： + 86-1392 6139361
E-mail： Admin@kanpor.com
微信联系
Whatsapp
Copyright ©福安市康普电机有限公司 网站建设：中企动力 福州
城市分站 SEO标签
产品咨询
输入您的联系方式，我们的销售团队将立即与您联系，了解您的需求。
|
提交
福安市康普电机有限公司
官网
