URL: http://gb.kanpor.com/product/210.html
Accessed: 2026-11-13

道依茨 180-240kw-福安市康普电机有限公司
网站首页
关于康普
公司简介
企业文化
荣誉资质
生产环境
产品中心
柴油发电机组系列
燃气发电机组系列
交流发电机系列
便携式发电机组系列
沼气发电机组
服务支持
常见问题
资料下载
企业视频
新闻资讯
公司新闻
行业新闻
联系我们
Language
中文版
English
首页
+
道依茨 180-240kw
关键词：
所属分类：
道依茨
+86-13926139361
在线咨询
产品详情
| 技术参数
| 机组型号 | | KPD250 | KPD275 | KPD300 | KPD330
| 额定功率 | KW/KVA | 180/225 | 200/250 | 220/275 | 240/300
| 备用功率 | KW/KVA | 200/250 | 220/275 | 240/300 | 264/330
| 额定电压 | V | 220V/127V 380V/220V 400V/230V 415V/240V 480V/277V 600V/346V
| 转速 | RPM | 1500/1800
| 额定频率 | Hz | 50/60
| 动力型号 | | BF6M1013FCG3 | BF6M1015-GA | BF6M1015C-G1A | BF6M1015C-G2A
| 动力功率 | KW | 201 | 231 | 250 | 285
| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压
| 调速方式 | | 电调 | 电调 | 电调 | 电调
| 缸数 | QTY | 6 | 6 | 6 | 6
| 缸径*行程 | mm*mm | 108×130 | 132×145 | 132×145 | 132×145
| 排量 | L | 7.146 | 11.906 | 11.906 | 11.906
| 油耗 | g/kw.h | 196 | 205 | 203 | 203
| 压缩比 | | 18:01 | 16.5:1 | 16.5:1 | 16.5:1
| 电机型号 | | STF-274J | STF-274K | STF-314C | STF-314D
| 电压调节 | | AVR
| 励磁方式 | | 无刷
| 开架款尺寸 | mm | 2800x900x1600 | 2800x900x1600 | 2800x1100x2000 | 2900x1100x2100
| 开架款重量 | kg | 2180 | 2300 | 2400 | 2520
| 静音款尺寸 | mm | 3300x1150x1850 | 3300x1150x1850 | 3400x1300x2000 | 3400x1400x2100
| 静音款重量尺寸 | kg | 3160 | 3300 | 3450 | 3600
上一页
无
道依茨 180-240
下一页
上一页
道依茨 180-240
下一页
道依茨 180-240
推荐产品
沼气发电机组 20-300kw
康明斯 20-500kw
道依茨 18-48kw
潍柴 10-32kw
KANPOR
咨询合作
➔
快捷导航
网站首页
关于康普
产品中心
服务支持
新闻资讯
联系我们
您的留言咨询
如果您对我们的产品感兴趣，请在这里给我们留言，我们会尽快联系你。
➔
%{tishi_zhanwei}%
我们的产品
关注我们的最新产品
View More →
联系我们
地址：福建省福安市城阳镇铁湖村金诚路7号
电话： + 86-1392 6139361
E-mail： Admin@kanpor.com
微信联系
Whatsapp
Copyright ©福安市康普电机有限公司 网站建设：中企动力 福州
城市分站 SEO标签
产品咨询
输入您的联系方式，我们的销售团队将立即与您联系，了解您的需求。
|
提交
福安市康普电机有限公司
官网
