URL: http://gb.kanpor.com/product/211.html
Accessed: 2026-11-13

单缸水冷发电机 8-12kw-福安市康普电机有限公司
网站首页
关于康普
公司简介
企业文化
荣誉资质
生产环境
产品中心
柴油发电机组系列
燃气发电机组系列
交流发电机系列
便携式发电机组系列
沼气发电机组
服务支持
常见问题
资料下载
企业视频
新闻资讯
公司新闻
行业新闻
联系我们
Language
中文版
English
首页
+
单缸水冷发电机 8-12kw
关键词：
所属分类：
单缸水冷发电机
+86-13926139361
在线咨询
产品详情
| | |
| 静默型 | KP12STA | KP14STA | KP16STA
| 额定频率[Hz] | 50/60 Hz
| 额定电压[V] | 110/115/120/230, 380/220,400/230,415/240
| 额定输出功率[kw] | 8/8.5 | 10/10.5 | 12/12.5
| 最大输出功率[kw] | 9/9.5 | 11/11.5 | 13/13.5
| 额定转速[rpm] | 1500/1800rpm
| 功率因数[cos@] | 0.8-1.0
| 智能面板 | GCM6110U控制器
| 相数 | 单相/三相
| 噪声级[dB（A）@7米] | 68--70db
| 绝缘等级 | B类
| 励磁方式 | 自励恒压（带AVR）
| 励磁方式 | 刷铜
| 发动机型号 | 单缸，四冲程，直喷，柴油机，水冷
| 发动机类型 | CY1115 | CY1115 | CY1115
| 排量[ml（cu/in）] | 24HP | 24HP | 24HP
| 孔*行程 | 115*120 | 115*120 | 115*120
| 压缩比 | 17:01 | 17:01 | 17:01
| 起动系统 | 电起动
| 旋转方向 | 顺时针方向
| 总排放量 | 1.238L
| 电池容量 | 12V 36AH
| 燃油消耗 | 246g/kw.h
| 油箱容量 | 30L
| 燃料 | 0（夏季）或-10（冬季）-35（寒冷）柴油
| 润滑油 | CD级或SAE 10W-30、15W-40
| 低油压报警系统 | 有
| 外形尺寸（长x宽x高）【mm】 | 1400x700x900
| 净重[kg] | 320 | 340 | 360
| 20英尺集装箱容量 | 24 | 24 | 24
| 40英尺集装箱容量 | 48 | 48 | 48
上一页
无
无
下一页
上一页
无
下一页
无
推荐产品
沼气发电机组 20-300kw
康明斯 20-500kw
道依茨 18-48kw
潍柴 10-32kw
KANPOR
咨询合作
➔
快捷导航
网站首页
关于康普
产品中心
服务支持
新闻资讯
联系我们
您的留言咨询
如果您对我们的产品感兴趣，请在这里给我们留言，我们会尽快联系你。
➔
%{tishi_zhanwei}%
我们的产品
关注我们的最新产品
View More →
联系我们
地址：福建省福安市城阳镇铁湖村金诚路7号
电话： + 86-1392 6139361
E-mail： Admin@kanpor.com
微信联系
Whatsapp
Copyright ©福安市康普电机有限公司 网站建设：中企动力 福州
城市分站 SEO标签
产品咨询
输入您的联系方式，我们的销售团队将立即与您联系，了解您的需求。
|
提交
福安市康普电机有限公司
官网
