URL: http://gb.kanpor.com/product/219.html
Accessed: 2026-11-13

风冷柴油发电机 4.5-6.8kw-福安市康普电机有限公司
网站首页
关于康普
公司简介
企业文化
荣誉资质
生产环境
产品中心
柴油发电机组系列
燃气发电机组系列
交流发电机系列
便携式发电机组系列
沼气发电机组
服务支持
常见问题
资料下载
企业视频
新闻资讯
公司新闻
行业新闻
联系我们
Language
中文版
English
首页
+
风冷柴油发电机 4.5-6.8kw
关键词：
所属分类：
风冷柴油发电机
+86-13926139361
在线咨询
产品详情
| Kanpor静音型空冷柴油发电机组技术条件
|
| 静默型 | KP6500STA | KP7500STA | KP6700DGFN | KP7500DGFN | KP9500DGFN
| 额定频率[Hz] | 50/60
| 额定电压[V] | 110/115/120/220/230/240
| 额定输出功率[kw] | 4.5/5.0 | 5.5/6.0 | 4.5/5.0 | 5.5/6.0 | 6.8/7.5
| 最大输出功率[kw] | 5.0/5.5 | 6.0/6.5 | 5.0/5.5 | 6.0/6.5 | 7.5/8.5
| 额定转速[rpm] | 3000/3600
| 功率因数[cos@] | 1.0
| 相位 | 单相
| 噪声级[dB（A）@7米] | 70-74 | 68-70
| 交流发电机类型 | 刷式，100%铜线，100%输出
| 发动机型号 | 单缸，四冲程，风冷，直喷，柴油机
| 发动机类型 | 186FAE | 188FE | 186FAE | 188F | 192F
| 位移 | 418 | 456 | 418 | 456 | 498
| 压缩比 | 19:1
| 启动模式 | 电起动
| 旋转方向 | 顺时针方向
| 燃料 | 0（夏季）或-10（冬季）-35（寒冷）柴油
| 润滑油 | CD级或SAE 10W-30、15W-40
| 低油压报警系统 | 可用
| 外形尺寸（长x宽x高）【mm】 | 950x570x770 | 1050x540x770
| 干重[kg] | 160 | 170 | 163 | 173 | 185
上一页
风冷柴油发电机 1.7-6.5kw
无
下一页
上一页
无
下一页
无
推荐产品
沼气发电机组 20-300kw
康明斯 20-500kw
道依茨 18-48kw
潍柴 10-32kw
KANPOR
咨询合作
➔
快捷导航
网站首页
关于康普
产品中心
服务支持
新闻资讯
联系我们
您的留言咨询
如果您对我们的产品感兴趣，请在这里给我们留言，我们会尽快联系你。
➔
%{tishi_zhanwei}%
我们的产品
关注我们的最新产品
View More →
联系我们
地址：福建省福安市城阳镇铁湖村金诚路7号
电话： + 86-1392 6139361
E-mail： Admin@kanpor.com
微信联系
Whatsapp
Copyright ©福安市康普电机有限公司 网站建设：中企动力 福州
城市分站 SEO标签
产品咨询
输入您的联系方式，我们的销售团队将立即与您联系，了解您的需求。
|
提交
福安市康普电机有限公司
官网
