URL: http://gb.kanpor.com/product/220.html
Accessed: 2026-11-13

风冷柴油发电机 1.7-6.5kw-福安市康普电机有限公司
网站首页
关于康普
公司简介
企业文化
荣誉资质
生产环境
产品中心
柴油发电机组系列
燃气发电机组系列
交流发电机系列
便携式发电机组系列
沼气发电机组
服务支持
常见问题
资料下载
企业视频
新闻资讯
公司新闻
行业新闻
联系我们
Language
中文版
English
首页
+
风冷柴油发电机 1.7-6.5kw
关键词：
所属分类：
风冷柴油发电机
+86-13926139361
在线咨询
产品详情
| 开孔式空冷柴油发电机技术条件
|
| 静默型 | KP2500DX | KP3500DX | KP5500DX | KP6500DX | KP7500DX | KP9000DX
| 额定频率[Hz] | 50/60
| 额定电压[V] | 110/115/120/220/230/240,110/220,115/230,120/240
| 额定输出功率[kw] | 1.7/2.0 | 3.0/3.3 | 4.0/4.5 | 4.5/5.0 | 6.0/6.2 | 6.5/7.0
| 最大输出功率[kw] | 2.0/2.3 | 3.3/3.6 | 4.5/5.0 | 5.0/5.5 | 6.5/6.8 | 7.0/7.5
| 额定转速[rpm] | 3000/3600
| 功率因数[cos@] | 1.0
| 相位 | 单相
| 噪声级[dB（A）@7米] | 74-77 | 78-83
| 交流发电机类型 | 自励无刷
| 发动机型号 | 单缸，四冲程，空冷，直喷，柴油机
| 发动机类型 | KP170F/E | KP178F/E | KP186F/E | KP186FA/E | KP188F/E | KP190F/E
| 位移 | 211 | 296 | 406 | 418 | 456 | 496
| 压缩比 | 20:1 | 19:1
| 启动模式 | 反冲/电起动
| 旋转方向 | 顺时针方向
| 燃料 | 0（夏季）或-10（冬季）-35（寒冷）柴油
| 润滑油 | CD级或SAE 10W-30、15W-40
| 低油压报警系统 | 包括
| 外形尺寸（长x宽x高）【mm】 | 660x480x540 | 660x480x540 | 740x500x670 | 740x500x670 | 940x535x780 | 940x540x780
| 干重[kg] | 58 反冲 63电 | 73 反冲 78电 | 95 反冲 100 电 | 100 反冲 105电 | 103 反冲 108电 | 111 反冲 116电
| 20'集装箱（件） | 164 | 164 | 101 | 101 | 101 | 101
上一页
风冷柴油发电机 10-11kw
风冷柴油发电机 4.5-6.8kw
下一页
上一页
风冷柴油发电机 4.5-6.8kw
下一页
风冷柴油发电机 4.5-6.8kw
推荐产品
沼气发电机组 20-300kw
康明斯 20-500kw
道依茨 18-48kw
潍柴 10-32kw
KANPOR
咨询合作
➔
快捷导航
网站首页
关于康普
产品中心
服务支持
新闻资讯
联系我们
您的留言咨询
如果您对我们的产品感兴趣，请在这里给我们留言，我们会尽快联系你。
➔
%{tishi_zhanwei}%
我们的产品
关注我们的最新产品
View More →
联系我们
地址：福建省福安市城阳镇铁湖村金诚路7号
电话： + 86-1392 6139361
E-mail： Admin@kanpor.com
微信联系
Whatsapp
Copyright ©福安市康普电机有限公司 网站建设：中企动力 福州
城市分站 SEO标签
产品咨询
输入您的联系方式，我们的销售团队将立即与您联系，了解您的需求。
|
提交
福安市康普电机有限公司
官网
