URL: http://gb.kanpor.com/product/221.html
Accessed: 2026-11-13

风冷柴油发电机 10-11kw-福安市康普电机有限公司
网站首页
关于康普
公司简介
企业文化
荣誉资质
生产环境
产品中心
柴油发电机组系列
燃气发电机组系列
交流发电机系列
便携式发电机组系列
沼气发电机组
服务支持
常见问题
资料下载
企业视频
新闻资讯
公司新闻
行业新闻
联系我们
Language
中文版
English
首页
+
风冷柴油发电机 10-11kw
关键词：
所属分类：
风冷柴油发电机
+86-13926139361
在线咨询
产品详情
| 双缸柴油发电机技术条件
|
| 发电机 | 规范 | KP12000T | KP12000DX
| 额定频率（Hz） | 50hz | 60hz | 50hz | 60hz
| 额定转速（rpm） | 3000 | 3600 | 3000 | 3600
| 额定电压（V） | 380/220 | 380/220 | 380/220 | 380/220
| 最大输出（kw） | 11 | 12 | 11 | 12
| 额定输出（kw） | 10 | 11 | 10 | 11
| 相数 | 3相/单相 | 3相/单相
| 结构类型 | 静默型 | 开放式
| 油箱容量（L） | 25L | 25L
| 7米处噪声级 | 74-77 | 82-85
| 润滑油 | CD级或SAE 10W-30、15W-40
| 燃料 | 0（夏季）或10（冬季）轻（冷）柴油
| 起动系统 | 电 | 电
| 发动机 | 柴油机型号 | KP290F | KP290F
| 排量（cc） | 954 | 954
| 油耗（g/kw*h） | 298 | 298
| 压缩比 | 19:01 | 19:01
| 设置 | 电池 | 12V 40Ah | 12V 40Ah
| 保护系统 | 低油警报 | 低油警报
| 外形尺寸（长x宽x高）【mm】 ] | 1400*710*1130 | 1150*670*940
| 重量 | 310 | 185
| 20寸容器（个） | 30 | 30
上一页
无
风冷柴油发电机 1.7-6.5kw
下一页
上一页
风冷柴油发电机 1.7-6.5kw
下一页
风冷柴油发电机 1.7-6.5kw
推荐产品
沼气发电机组 20-300kw
康明斯 20-500kw
道依茨 18-48kw
潍柴 10-32kw
KANPOR
咨询合作
➔
快捷导航
网站首页
关于康普
产品中心
服务支持
新闻资讯
联系我们
您的留言咨询
如果您对我们的产品感兴趣，请在这里给我们留言，我们会尽快联系你。
➔
%{tishi_zhanwei}%
我们的产品
关注我们的最新产品
View More →
联系我们
地址：福建省福安市城阳镇铁湖村金诚路7号
电话： + 86-1392 6139361
E-mail： Admin@kanpor.com
微信联系
Whatsapp
Copyright ©福安市康普电机有限公司 网站建设：中企动力 福州
城市分站 SEO标签
产品咨询
输入您的联系方式，我们的销售团队将立即与您联系，了解您的需求。
|
提交
福安市康普电机有限公司
官网
