URL: https://www.kcgeneratorset.com/product/dongfeng-cummins-generator-set/132kw-dongfeng-cummins-generator-set.html
Accessed: 2026-10-28

Wholesale 132KW Dongfeng cummins generator set Manufacturers, OEM Company - Yangzhou Kangcheng Power Equipment Co., Ltd
Products Chongqing Cummins Generator Set
Dongfeng Cummins Generator Set
Shanghai Diesel Engine Generator Set
Guangxi Yuchai Generator Sets
Chongqing Pangu Diesel Generator Set
Weichai Power Generator Sets
Deutz Generator Sets
About Us
Industries
Service
News Company News
Industry News
Contact
Language
English
русский
Dongfeng Cummins Generator Set
Home / Products / Dongfeng Cummins Generator Set / 132KW Dongfeng cummins generator set
Yangzhou Kangcheng Power Equipment Co., Ltd.
Email: [email protected]
Phone: +86-15949077878 / +86-15062867605
Products Chongqing Cummins Generator Set
Dongfeng Cummins Generator Set
Shanghai Diesel Engine Generator Set
Guangxi Yuchai Generator Sets
Chongqing Pangu Diesel Generator Set
Weichai Power Generator Sets
Deutz Generator Sets
About Us
Industries
Service
News Company News
Industry News
Contact
English
English
русский
Submit feedback
Name:
* Email:
Phone:
* Message:
+86-15949077878
+86-15062867605
[email protected]
Home > Products > Dongfeng Cummins Generator Set > 132KW Dongfeng cummins generator set
132KW Dongfeng cummins generator set
Product Advantages
Durability:
The 132KW Dongfeng Cummins generator set adopts the advanced QS platform engine architecture. Its overall structural design is scientifically optimized, with high system compatibility and robust core components. It maintains excellent stability even under complex working conditions and long-term operation. The engine features a high-pressure common rail system and in-cylinder direct injection combustion technology, providing more complete combustion, reducing carbon buildup and mechanical wear, effectively extending the service life of key components, and significantly enhancing overall durability and long-term reliability.
Excellent Performance:
The generator set uses high-pressure common rail and in-cylinder direct injection technology to achieve higher combustion efficiency and lower fuel consumption. It meets China Stage III emission requirements without relying on after-treatment systems, balancing both power performance and environmental standards.
Equipped with the advanced QS platform control system, it offers diverse intelligent control strategies that automatically optimize fuel injection and combustion parameters based on varying operating conditions. This ensures efficient output across multiple applications, significantly enhances high-altitude load capacity, and provides ample power even in high-altitude environments. It also delivers excellent cold-start performance, starting quickly and stably in low-temperature conditions, suitable for complex climates and geographic regions.
High Reliability:
The QS platform features a mature, integrated system design with highly stable control systems and intelligent, reliable operation logic. The fuel, electronic, and power systems are well-matched, ensuring stable operation and low failure rates. Even under complex conditions, high loads, and frequent start-stop cycles, it maintains stable output and reliable power supply, meeting industrial-grade electricity requirements.
Easy Maintenance:
With a modular structure and high system integration, the layout is compact and well-organized, providing ample space for inspection and maintenance. The high-pressure common rail and electronic control systems are based on mature platform designs with standardized maintenance procedures, making operation convenient. High parts interchangeability and easy access to replacement components reduce maintenance difficulty and operational costs, improving overall efficiency and usability.
PREV: 30KW Dongfeng cummins generator set
NEXT: 250KW Dongfeng cummins generator set
Technical Parameters
-
|
Unit power
|
144 KW
|
Engine
|
Dongfeng Cummins QSB6.7-G3
|
Generator
|
Yangzhou Kangcheng KC144-4
|
|
|
Engine: QSB6.7-G3
|
Generator: single bearing, IP22 protection rating, Class H insulation
|
Radiator rated for 40°C ambient temperature, cooling fan with safety guard, air filter, fuel filter, and oil filter
|
Common steel base frame, vibration isolators, standard control panel
|
24V charging alternator, industrial-grade silencer (muffler), and standard connection fittings
|
Maintenance-free lead-acid battery and battery connecting cables
|
Voltage level
|
Voltage V
|
Frequency Hz
|
Number of phases
|
Rated current A
|
Power KW
|
Power factor
|
400/230
|
50
|
3
|
259.2
|
144
|
0.8
|
Engine parameters
|
Manufacturer/Model
|
Dongfeng Cummins/QSB6.7-G3
|
Inhalation method
|
Turbocharged, air-to-air intercooled
|
Fuel system
|
BOSCH Common Rail System
|
Compression ratio
|
17.3：1
|
Number of cylinders/arrangement
|
6-cylinder/inline
|
Displacement
|
6.7 L
|
Cylinder bore * stroke
|
107*124 mm
|
Rated speed
|
1500rpm
|
Engine power (main/spare)
|
151KW/166KW
|
Speed control system
|
Electronic speed control
|
Fuel system
|
100% backup power
|
210 g/kw.h
|
Basic output power 25%
|
250 g/kw.h
|
Basic output power 50%
|
236 g/kw.h
|
Basic output power 75%
|
229 g/kw.h
|
Basic output power 100%
|
208 g/kw.h
|
Lubrication system
|
Lubricating oil capacity
|
19.5 L
|
Cooling system
|
Coolant capacity
|
9.4 L
|
Generator parameters
|
Number of phases
|
3
|
Wiring method
|
Three-phase four-wire, Y-type interconnection
|
Number of bearings
|
1
|
Power factor
|
0.8
|
Protection level
|
IP22
|
Altitude requirements
|
≤1000m
|
Excitation system
|
Brushless self-excited magnet
|
Insulation class/temperature rise class
|
H/H
|
Telephone Influence Factor (TIF)
|
＜50
|
Telephone harmonic coefficient THF
|
＜2%
|
Unit performance parameters
|
Voltage setting range
|
≥±5%
|
Steady-state voltage regulation
|
≤±1%
|
Transient voltage deviation (100% sudden power reduction)
|
≤+25%
|
Transient voltage deviation (sudden power increase)
|
≤-20%
|
Voltage recovery time (100% sudden power reduction)
|
≤6S
|
Voltage recovery time (sudden power increase)
|
≤6S
|
Frequency setting range
|
0-5%
|
Steady-state frequency band
|
≤1.5%
|
Transient frequency deviation (100% sudden power reduction)
|
≤+12%
|
Transient frequency deviation (sudden power increase)
|
≤-10%
|
Frequency recovery time (100% power drop)
|
≤5S
|
Frequency recovery time (sudden power increase)
|
≤5S
|
Unit weight
|
|
Unit size
|
Recommended products
1320KW Chongqing pangu diesel generator set
30KW Dongfeng cummins generator set
250KW Dongfeng cummins generator set
400KW Dongfeng cummins generator set
260KW Chongqing cummins generator set
500KW Chongqing cummins generator set
About Us
Yangzhou Kangcheng Power Equipment Co., Ltd.
As China 132KW Dongfeng cummins generator set Manufacturers and OEM 132KW Dongfeng cummins generator set Company , Yangzhou Kangcheng Power Equipment Co., Ltd. founded in 2003, our enterprise is located in Jiangdu District, Yangzhou, a famous historical and cultural city. It borders the Beijing-Shanghai Expressway to the east, the Nanjing-Nantong Expressway to the south, and the North Jiangdu Exit of the Yangzhou-Liyang Expressway to the north, enjoying convenient transportation access.
Our company specializes in the production of generators and diesel generator sets. Since its establishment, we have remained a qualified manufacturer inspected and certified by the National Internal Combustion Engine Generator Set Quality Supervision and Inspection Center. Our Kangcheng diesel generator sets, ranging from 7KW to 2500KW, adopt world-renowned brand engines including MAN, MTU, Perkins (Rolls-Royce), CUMMINS, IVECO, VOLVO, as well as domestic mainstream engines such as Shanghai Diesel Engine, Weichai Power and Yuchai. They are matched with alternators from Stamford, Marathon, Siemens and other well-known domestic brands.
Our products have passed the inspection of the National Internal Combustion Engine Generator Set Quality Supervision and Inspection Center, and obtained certifications of ISO9001 International Quality Management System and ISO14000 Environmental Management System. We also hold the rights to self-operated import and export, network access qualification from the Ministry of Industry and Information Technology, and network access qualification from the National Radio, Film and Television Administration.
Through the joint efforts of all staff and sustainable development, our company has grown into an integrated enterprise integrating engineering design, marketing, equipment installation, environmental noise reduction and technical services. Adhering to the principle of mutual benefit and win-win results for many years, we have maintained trade and cooperative relations with customers at home and abroad. Convenient transportation networks, advanced production equipment and sound management systems guarantee product quality and drive the rapid and sound development of the company.
We design and manufacture land-use diesel generator sets of various specifications and models. Our products are widely applied in highways, railways, mining operations, industrial enterprises, airports and other fields, providing primary power supply and emergency standby power supply for users in various industries. Our nationwide sales network and after-sales service team cover the whole country. We are committed to serving customers worldwide with high-quality products, rigorous management and thoughtful services.
Certificate Of Honor
News
Weichai Diesel Generator Buying Guide: Power Ratings, Sizing and Sourcing
2026-10-23
The engine is rarely why a Weichai diesel generator fails its site acceptance test. In most of the failure reports we review, the cause is one of three specification errors: the l...
READ MORE
Shanghai Diesel Engine Generator Sets: How to Match 34kW to 800kW Models
2026-10-16
A 400 kW genset ordered on standby rating, then asked to carry a full production shift, usually throws a coolant temperature alarm within three weeks. The mistake repeats every ye...
READ MORE
Perkins Diesel Generator Buying Guide: Ratings, Power Bands and Fuel Cost
2026-10-09
A quotation lands on your desk for a 250 kW standby set: Perkins engine, a name-brand alternator, a 24-hour base tank, a digital controller. The engine badge is the line everyone ...
READ MORE
Industrial Generators Explained: Sizing, Duty Ratings and Engine Choice
2026-10-02
A 400 kW enquiry looks simple until three questions are answered: what is the largest motor on site, how hot does the plant room get in July, and who will service the machine 90 k...
READ MORE
Dongfeng Cummins Generator Set: Ratings, Sizing, Options, and Buying Guide
2026-09-25
A 250 kW set ordered for a garment factory near Dhaka, a 30 kW unit keeping a rural telecom cabinet alive through daily outages, and a 400 kW machine standing behind a hospital's ...
READ MORE
Engineering Support Beyond the Generator
Whether you need standard generator sets or have complex engineering projects, our team can provide you with professional support.
Send
Product
Chongqing Cummins Generator Set
Dongfeng Cummins Generator Set
Shanghai Diesel Engine Generator Set
Guangxi Yuchai Generator Sets
Chongqing Pangu Diesel Generator Set
Weichai Power Generator Sets
Deutz Generator Sets
News
Company News
Industry News
Quick Connect
Contact
About Us
Industries
Service
Experienced staff and experts are always available to provide you with professional guidance and solutions to technical problems.
Copyright ? Yangzhou Kangcheng Power Equipment Co., Ltd. Rights Reserved.
OEM 132KW Dongfeng cummins generator set Manufacturers
Home
About Us
Products
News
