URL: https://www.kcgeneratorset.com/product/deutz-generator-sets/160kw-deutz-generator-sets.html
Accessed: 2026-10-28

Wholesale 160KW Deutz generator sets Manufacturers, OEM Company - Yangzhou Kangcheng Power Equipment Co., Ltd
Products Chongqing Cummins Generator Set
Dongfeng Cummins Generator Set
Shanghai Diesel Engine Generator Set
Guangxi Yuchai Generator Sets
Chongqing Pangu Diesel Generator Set
Weichai Power Generator Sets
Deutz Generator Sets
About Us
Industries
Service
News Company News
Industry News
Contact
Language
English
русский
Deutz Generator Sets
Home / Products / Deutz Generator Sets / 160KW Deutz generator sets
Yangzhou Kangcheng Power Equipment Co., Ltd.
Email: [email protected]
Phone: +86-15949077878 / +86-15062867605
Products Chongqing Cummins Generator Set
Dongfeng Cummins Generator Set
Shanghai Diesel Engine Generator Set
Guangxi Yuchai Generator Sets
Chongqing Pangu Diesel Generator Set
Weichai Power Generator Sets
Deutz Generator Sets
About Us
Industries
Service
News Company News
Industry News
Contact
English
English
русский
Submit feedback
Name:
* Email:
Phone:
* Message:
+86-15949077878
+86-15062867605
[email protected]
Home > Products > Deutz Generator Sets > 160KW Deutz generator sets
160KW Deutz generator sets
High Durability
Adopts a single-unit pump structure that has been verified in the European market for 12 years, featuring stable and reliable performance, a large torque reserve coefficient, fewer components, a durable structure, and high long-term operational stability.
Excellent Performance
Achieves world-class minimum fuel consumption across the full load range, with smooth power output, strong power performance, high loading capacity, and an optimal balance of high performance and high economy.
High Reliability
Produced synchronously with Europe and certified in Germany, with high manufacturing standards;
Reliable structure, stable operation, and low failure rate, suitable for continuous operation conditions.
Convenient Maintenance
Compact structure, reasonable layout, simple structure that is easy to maintain;
80% of maintenance points are concentrated on the diesel engine “service side,” enabling convenient servicing and low maintenance costs;
Good parts interchangeability, high degree of series standardization, and convenient spare parts management.
Strong Adaptability
Not sensitive to fuel quality; the single-unit pump structure adapts well to low-quality fuel conditions in China, with low-cost spare parts;
Low noise level, meeting standards without auxiliary measures;
Multiple configuration options available, adaptable to a wide range of application scenarios.
PREV: 128KW Deutz generator sets
NEXT: 180KW Deutz generator sets
Technical Parameters
-
|
Unit power
|
128KW
|
Engine
|
Deutz BF6M1013EC G1
|
Generator
|
Yangzhou Kangcheng KC128-4
|
|
|
Engine: BF6M1013EC G1
|
Generator: Single bearing, IP22 protection rating, H-class insulation.
|
Water tank (40℃), cooling fan with fan safety cover, air filter, fuel filter, oil filter.
|
Shared steel chassis, shock absorbers, standard control panel.
|
24V rechargeable generator, industrial muffler and standard connecting parts.
|
Maintenance-free lead-acid battery and battery connection cables.
|
Voltage level
|
Voltage V
|
Frequency Hz
|
Number of Phases
|
Rated Current A
|
Power KW
|
Power Factor
|
400/230
|
50
|
3
|
230.4
|
128
|
0.8
|
Engine parameters
|
Manufacturer/Model
|
Deutz BF6M1013EC G1
|
Intake System
|
Turbocharged
|
Fuel System
|
Inline fuel injection pump
|
Number of Cylinders/Arrangement
|
6-cylinder/inline
|
Displacement
|
7.146L
|
Bore * Stroke
|
108*130 mm
|
Compression Ratio
|
19：1
|
Rated Speed
|
1500rpm
|
Engine Power (Common/Spare)
|
146KW/153KW
|
Speed Control System
|
Electronic speed control
|
Fuel system
|
Backup fuel consumption rate
|
228g/kw.h
|
Lubrication system
|
Lubricating oil capacity
|
20L
|
Cooling system
|
Coolant capacity
|
23.1L
|
Coolant capacity
|
Number of phases
|
3
|
Wiring method
|
Three-phase four-wire, Y-type interconnection
|
Number of bearings
|
1
|
Power factor
|
0.8
|
Protection level
|
IP22
|
Altitude requirements
|
≤1000m
|
Excitation system
|
Brushless self-excited magnet
|
Insulation class/temperature rise class
|
H/H
|
Telephone Influence Factor (TIF)
|
＜50
|
Telephone Harmonic Factor (THF)
|
＜2%
|
Unit performance parameters
|
Voltage Setting Range
|
≥±5%
|
Steady-State Voltage Regulation
|
≤±1%
|
Transient Voltage Deviation (100% Power Drop)
|
≤+25%
|
Transient Voltage Deviation (Power Increase)
|
≤-20%
|
Voltage Recovery Time (100% Power Drop)
|
≤6S
|
Voltage Recovery Time (Power Increase)
|
≤6S
|
Frequency Setting Range
|
0-5%
|
Steady-State Frequency Band
|
≤1.5%
|
Transient Frequency Deviation (100% Power Drop)
|
≤+12%
|
Transient Frequency Deviation (Power Increase)
|
≤-10%
|
Frequency Recovery Time (100% Power Drop)
|
≤5S
|
Frequency Recovery Time (Power Increase)
|
≤5S
|
Unit Weight
|
|
Unit Dimensions
|
Recommended products
180KW Deutz generator sets
128KW Deutz generator sets
24KW Deutz generator sets
400KW Guangxi yuchai generator sets
800KW Weichai power generator sets
400KW Weichai power generator sets
About Us
Yangzhou Kangcheng Power Equipment Co., Ltd.
As China 160KW Deutz generator sets Manufacturers and OEM 160KW Deutz generator sets Company , Yangzhou Kangcheng Power Equipment Co., Ltd. founded in 2003, our enterprise is located in Jiangdu District, Yangzhou, a famous historical and cultural city. It borders the Beijing-Shanghai Expressway to the east, the Nanjing-Nantong Expressway to the south, and the North Jiangdu Exit of the Yangzhou-Liyang Expressway to the north, enjoying convenient transportation access.
Our company specializes in the production of generators and diesel generator sets. Since its establishment, we have remained a qualified manufacturer inspected and certified by the National Internal Combustion Engine Generator Set Quality Supervision and Inspection Center. Our Kangcheng diesel generator sets, ranging from 7KW to 2500KW, adopt world-renowned brand engines including MAN, MTU, Perkins (Rolls-Royce), CUMMINS, IVECO, VOLVO, as well as domestic mainstream engines such as Shanghai Diesel Engine, Weichai Power and Yuchai. They are matched with alternators from Stamford, Marathon, Siemens and other well-known domestic brands.
Our products have passed the inspection of the National Internal Combustion Engine Generator Set Quality Supervision and Inspection Center, and obtained certifications of ISO9001 International Quality Management System and ISO14000 Environmental Management System. We also hold the rights to self-operated import and export, network access qualification from the Ministry of Industry and Information Technology, and network access qualification from the National Radio, Film and Television Administration.
Through the joint efforts of all staff and sustainable development, our company has grown into an integrated enterprise integrating engineering design, marketing, equipment installation, environmental noise reduction and technical services. Adhering to the principle of mutual benefit and win-win results for many years, we have maintained trade and cooperative relations with customers at home and abroad. Convenient transportation networks, advanced production equipment and sound management systems guarantee product quality and drive the rapid and sound development of the company.
We design and manufacture land-use diesel generator sets of various specifications and models. Our products are widely applied in highways, railways, mining operations, industrial enterprises, airports and other fields, providing primary power supply and emergency standby power supply for users in various industries. Our nationwide sales network and after-sales service team cover the whole country. We are committed to serving customers worldwide with high-quality products, rigorous management and thoughtful services.
Certificate Of Honor
News
Weichai Diesel Generator Buying Guide: Power Ratings, Sizing and Sourcing
2026-10-23
The engine is rarely why a Weichai diesel generator fails its site acceptance test. In most of the failure reports we review, the cause is one of three specification errors: the l...
READ MORE
Shanghai Diesel Engine Generator Sets: How to Match 34kW to 800kW Models
2026-10-16
A 400 kW genset ordered on standby rating, then asked to carry a full production shift, usually throws a coolant temperature alarm within three weeks. The mistake repeats every ye...
READ MORE
Perkins Diesel Generator Buying Guide: Ratings, Power Bands and Fuel Cost
2026-10-09
A quotation lands on your desk for a 250 kW standby set: Perkins engine, a name-brand alternator, a 24-hour base tank, a digital controller. The engine badge is the line everyone ...
READ MORE
Industrial Generators Explained: Sizing, Duty Ratings and Engine Choice
2026-10-02
A 400 kW enquiry looks simple until three questions are answered: what is the largest motor on site, how hot does the plant room get in July, and who will service the machine 90 k...
READ MORE
Dongfeng Cummins Generator Set: Ratings, Sizing, Options, and Buying Guide
2026-09-25
A 250 kW set ordered for a garment factory near Dhaka, a 30 kW unit keeping a rural telecom cabinet alive through daily outages, and a 400 kW machine standing behind a hospital's ...
READ MORE
Engineering Support Beyond the Generator
Whether you need standard generator sets or have complex engineering projects, our team can provide you with professional support.
Send
Product
Chongqing Cummins Generator Set
Dongfeng Cummins Generator Set
Shanghai Diesel Engine Generator Set
Guangxi Yuchai Generator Sets
Chongqing Pangu Diesel Generator Set
Weichai Power Generator Sets
Deutz Generator Sets
News
Company News
Industry News
Quick Connect
Contact
About Us
Industries
Service
Experienced staff and experts are always available to provide you with professional guidance and solutions to technical problems.
Copyright ? Yangzhou Kangcheng Power Equipment Co., Ltd. Rights Reserved.
OEM 160KW Deutz generator sets Manufacturers
Home
About Us
Products
News
