URL: https://www.kcgeneratorset.com/product/guangxi-yuchai-generator-sets/400kw-guangxi-yuchai-generator-sets.html
Accessed: 2026-10-28

Wholesale 400KW Guangxi yuchai generator sets Manufacturers, OEM Company - Yangzhou Kangcheng Power Equipment Co., Ltd
Products Chongqing Cummins Generator Set
Dongfeng Cummins Generator Set
Shanghai Diesel Engine Generator Set
Guangxi Yuchai Generator Sets
Chongqing Pangu Diesel Generator Set
Weichai Power Generator Sets
Deutz Generator Sets
About Us
Industries
Service
News Company News
Industry News
Contact
Language
English
русский
Guangxi Yuchai Generator Sets
Home / Products / Guangxi Yuchai Generator Sets / 400KW Guangxi yuchai generator sets
Yangzhou Kangcheng Power Equipment Co., Ltd.
Email: [email protected]
Phone: +86-15949077878 / +86-15062867605
Products Chongqing Cummins Generator Set
Dongfeng Cummins Generator Set
Shanghai Diesel Engine Generator Set
Guangxi Yuchai Generator Sets
Chongqing Pangu Diesel Generator Set
Weichai Power Generator Sets
Deutz Generator Sets
About Us
Industries
Service
News Company News
Industry News
Contact
English
English
русский
Submit feedback
Name:
* Email:
Phone:
* Message:
+86-15949077878
+86-15062867605
[email protected]
Home > Products > Guangxi Yuchai Generator Sets > 400KW Guangxi yuchai generator sets
400KW Guangxi yuchai generator sets
High Reliability
High-quality alloy cast iron cylinder block and cylinder head ensure excellent reliability.
Superior cold-start performance with dual-reduction starter and electronic fuel injection technology for fast and stable starting.
High Power Performance
Equipped with electronic unit pump (EUP) technology for smooth operation, excellent transient speed control, and strong load-handling capability.
High Fuel Economy
Four-valve design with turbocharging and intercooling provides ample air intake, thorough combustion, and low fuel consumption.
PREV: 360KW Guangxi yuchai generator sets
NEXT: 900KW Guangxi yuchai generator sets
Technical Parameters
-
|
Unit power
|
400KW
|
Engine
|
Guangxi Yuchai/YC6TD780-D31
|
Generator
|
Yangzhou Kangcheng KC-400
|
|
|
Engine: YC6TD780-D31
|
Generator: single bearing, IP22 protection rating, Class H insulation
|
Radiator rated for 40°C ambient temperature, cooling fan with safety guard, air filter, fuel filter, and oil filter
|
Common steel base frame, vibration isolators, standard control panel
|
24V charging alternator, industrial-grade silencer (muffler), and standard connection fittings
|
Maintenance-free lead-acid battery and battery connecting cables
|
Voltage level
|
Voltage V
|
Frequency Hz
|
Number of phases
|
Rated current A
|
Power KW
|
Power factor
|
400/230
|
50
|
3
|
90
|
50
|
0.8
|
Engine parameters
|
Manufacturer/Model
|
Guangxi Yuchai/YC6TD780-D31
|
Intake system
|
Supercharging, air-to-air intercooling
|
Fuel system
|
direct injection
|
Number of cylinders/arrangement
|
6-cylinder/vertical, inline
|
Displacement
|
19.6L
|
Cylinder bore * stroke
|
152*180 mm
|
Compression ratio
|
14：1
|
Rated speed
|
1500rpm
|
Engine power (main/spare)
|
520KW/572KW
|
Speed control system
|
Electronic control
|
Fuel system
|
Backup fuel consumption rate
|
225 g/kw.h
|
Lubrication system
|
Lubricating oil capacity
|
55 L
|
Cooling system
|
Coolant capacity
|
130.5 L
|
Generator parameters
|
Number of phases
|
3
|
Wiring method
|
Three-phase four-wire, Y-type interconnection
|
Number of bearings
|
1
|
Power factor
|
0.8
|
Protection level
|
IP22
|
Altitude requirements
|
≤1000m
|
Excitation system
|
Brushless self-excited magnet
|
Insulation class/temperature rise class
|
H/H
|
Telephone Influence Factor (TIF)
|
＜50
|
Telephone harmonic coefficient THF
|
＜2%
|
Unit performance parameters
|
Voltage setting range
|
≥±5%
|
Steady-state voltage regulation
|
≤±1%
|
Transient voltage deviation (100% sudden power reduction)
|
≤+25%
|
Transient voltage deviation (sudden power increase)
|
≤-20%
|
Voltage recovery time (100% sudden power reduction)
|
≤6S
|
Voltage recovery time (sudden power increase)
|
≤6S
|
Frequency setting range
|
0-5%
|
Steady-state frequency band
|
≤1.5%
|
Transient frequency deviation (100% sudden power reduction)
|
≤+12%
|
Transient frequency deviation (sudden power increase)
|
≤-10%
|
Frequency recovery time (100% power drop)
|
≤5S
|
Frequency recovery time (sudden power increase)
|
≤5S
|
Unit weight
|
|
Unit size
|
Recommended products
360KW Guangxi yuchai generator sets
900KW Guangxi yuchai generator sets
400KW Weichai power generator sets
1000KW Guangxi yuchai generator sets
400KW Dongfeng cummins generator set
400KW Shanghai diesel engine generator set
About Us
Yangzhou Kangcheng Power Equipment Co., Ltd.
As China 400KW Guangxi yuchai generator sets Manufacturers and OEM 400KW Guangxi yuchai generator sets Company , Yangzhou Kangcheng Power Equipment Co., Ltd. founded in 2003, our enterprise is located in Jiangdu District, Yangzhou, a famous historical and cultural city. It borders the Beijing-Shanghai Expressway to the east, the Nanjing-Nantong Expressway to the south, and the North Jiangdu Exit of the Yangzhou-Liyang Expressway to the north, enjoying convenient transportation access.
Our company specializes in the production of generators and diesel generator sets. Since its establishment, we have remained a qualified manufacturer inspected and certified by the National Internal Combustion Engine Generator Set Quality Supervision and Inspection Center. Our Kangcheng diesel generator sets, ranging from 7KW to 2500KW, adopt world-renowned brand engines including MAN, MTU, Perkins (Rolls-Royce), CUMMINS, IVECO, VOLVO, as well as domestic mainstream engines such as Shanghai Diesel Engine, Weichai Power and Yuchai. They are matched with alternators from Stamford, Marathon, Siemens and other well-known domestic brands.
Our products have passed the inspection of the National Internal Combustion Engine Generator Set Quality Supervision and Inspection Center, and obtained certifications of ISO9001 International Quality Management System and ISO14000 Environmental Management System. We also hold the rights to self-operated import and export, network access qualification from the Ministry of Industry and Information Technology, and network access qualification from the National Radio, Film and Television Administration.
Through the joint efforts of all staff and sustainable development, our company has grown into an integrated enterprise integrating engineering design, marketing, equipment installation, environmental noise reduction and technical services. Adhering to the principle of mutual benefit and win-win results for many years, we have maintained trade and cooperative relations with customers at home and abroad. Convenient transportation networks, advanced production equipment and sound management systems guarantee product quality and drive the rapid and sound development of the company.
We design and manufacture land-use diesel generator sets of various specifications and models. Our products are widely applied in highways, railways, mining operations, industrial enterprises, airports and other fields, providing primary power supply and emergency standby power supply for users in various industries. Our nationwide sales network and after-sales service team cover the whole country. We are committed to serving customers worldwide with high-quality products, rigorous management and thoughtful services.
Certificate Of Honor
News
Weichai Diesel Generator Buying Guide: Power Ratings, Sizing and Sourcing
2026-10-23
The engine is rarely why a Weichai diesel generator fails its site acceptance test. In most of the failure reports we review, the cause is one of three specification errors: the l...
READ MORE
Shanghai Diesel Engine Generator Sets: How to Match 34kW to 800kW Models
2026-10-16
A 400 kW genset ordered on standby rating, then asked to carry a full production shift, usually throws a coolant temperature alarm within three weeks. The mistake repeats every ye...
READ MORE
Perkins Diesel Generator Buying Guide: Ratings, Power Bands and Fuel Cost
2026-10-09
A quotation lands on your desk for a 250 kW standby set: Perkins engine, a name-brand alternator, a 24-hour base tank, a digital controller. The engine badge is the line everyone ...
READ MORE
Industrial Generators Explained: Sizing, Duty Ratings and Engine Choice
2026-10-02
A 400 kW enquiry looks simple until three questions are answered: what is the largest motor on site, how hot does the plant room get in July, and who will service the machine 90 k...
READ MORE
Dongfeng Cummins Generator Set: Ratings, Sizing, Options, and Buying Guide
2026-09-25
A 250 kW set ordered for a garment factory near Dhaka, a 30 kW unit keeping a rural telecom cabinet alive through daily outages, and a 400 kW machine standing behind a hospital's ...
READ MORE
Engineering Support Beyond the Generator
Whether you need standard generator sets or have complex engineering projects, our team can provide you with professional support.
Send
Product
Chongqing Cummins Generator Set
Dongfeng Cummins Generator Set
Shanghai Diesel Engine Generator Set
Guangxi Yuchai Generator Sets
Chongqing Pangu Diesel Generator Set
Weichai Power Generator Sets
Deutz Generator Sets
News
Company News
Industry News
Quick Connect
Contact
About Us
Industries
Service
Experienced staff and experts are always available to provide you with professional guidance and solutions to technical problems.
Copyright ? Yangzhou Kangcheng Power Equipment Co., Ltd. Rights Reserved.
OEM 400KW Guangxi yuchai generator sets Manufacturers
Home
About Us
Products
News
