URL: https://www.kcgeneratorset.com/product/deutz-generator-sets/24kw-deutz-generator-sets.html
Accessed: 2026-10-28

24KW Deutz generator sets - Yangzhou Kangcheng Power Equipment Co., Ltd
Products Chongqing Cummins Generator Set
Dongfeng Cummins Generator Set
Shanghai Diesel Engine Generator Set
Guangxi Yuchai Generator Sets
Chongqing Pangu Diesel Generator Set
Weichai Power Generator Sets
Deutz Generator Sets
About Us
Industries
Service
News Company News
Industry News
Contact
Language
English
русский
Deutz Generator Sets
Home / Products / Deutz Generator Sets / 24KW Deutz generator sets
Yangzhou Kangcheng Power Equipment Co., Ltd.
Email: [email protected]
Phone: +86-15949077878 / +86-15062867605
Products Chongqing Cummins Generator Set
Dongfeng Cummins Generator Set
Shanghai Diesel Engine Generator Set
Guangxi Yuchai Generator Sets
Chongqing Pangu Diesel Generator Set
Weichai Power Generator Sets
Deutz Generator Sets
About Us
Industries
Service
News Company News
Industry News
Contact
English
English
русский
Submit feedback
Name:
* Email:
Phone:
* Message:
+86-15949077878
+86-15062867605
[email protected]
Home > Products > Deutz Generator Sets > 24KW Deutz generator sets
24KW Deutz generator sets
Product Advantages
Durability
Built on a mature and reliable small-power engine platform, the structure is compact, the components are well-matched, and the mechanical stability is high.
The product ensures continuous operation and stable long-term performance, making it suitable for continuous power supply and frequent start-stop conditions.
Excellent Performance
Designed with an efficient power system, it delivers low fuel consumption across the full load range and maintains stable fuel economy under varying loads.
Power output is smooth, and generation efficiency is high, achieving an ideal balance of high efficiency and low energy consumption—perfect for small power systems with high economic requirements.
High Reliability
Based on a mature platform, the system structure is stable, operation is smooth, and the failure rate is low.
Provides users with a safe and reliable small-power electricity supply.
Easy Maintenance
Compact and simple structure, with key components easily accessible and ample maintenance space.
Modular design ensures efficient servicing and replacement, reducing labor costs and downtime.
Wide Adaptability
Compact, lightweight, and flexible installation.
Suitable for small engine rooms, mobile power systems, construction sites, and backup power applications, with strong versatility.
PREV: No previous product
NEXT: 128KW Deutz generator sets
Technical Parameters
-
|
Unit power
|
24KW
|
Engine
|
Deutz BF3MG2
|
Generator
|
Yangzhou Kangcheng KC24-4
|
|
|
Engine: BF3MG2
|
Generator: Single bearing, IP22 protection rating, H-class insulation.
|
The water tank is 40℃, equipped with a cooling fan and fan safety cover, air filter, fuel filter, and oil filter.
|
Shared steel chassis, shock absorbers, and standard control panel
|
24V rechargeable generator, industrial silencer and standard connecting parts
|
Maintenance-free lead-acid batteries and battery connection cables
|
Voltage level
|
Voltage V
|
Frequency Hz
|
Number of phases
|
Rated current A
|
Power KW
|
Power factor
|
400/230
|
50
|
3
|
43.2
|
24
|
0.8
|
Engine parameters
|
Manufacturer/Model
|
Deutz BF3MG2
|
Intake system
|
Natural inhalation
|
Fuel system
|
Inline fuel injection pump
|
Number of cylinders/arrangement
|
3-cylinder/inline
|
Displacement
|
3.168L
|
Cylinder bore * stroke
|
98*105 mm
|
Compression ratio
|
18.5：1
|
Rated speed
|
1500rpm
|
Engine power (main/spare)
|
29KW/32KW
|
Speed control system
|
Mechanical speed regulation
|
Fuel system
|
Backup fuel consumption rate
|
226g/kw.h
|
Lubrication system
|
Lubricating oil capacity
|
8L
|
Cooling system
|
Coolant capacity
|
17.9L
|
Generator parameters
|
Number of phases
|
3
|
Wiring method
|
Three-phase four-wire, Y-type interconnection
|
Number of bearings
|
1
|
Power factor
|
0.8
|
Protection level
|
IP22
|
Altitude requirements
|
≤1000m
|
Excitation system
|
Brushless self-excited magnet
|
Insulation class/temperature rise class
|
H/H
|
Telephone Influence Factor (TIF)
|
＜50
|
Telephone harmonic factor (THF)
|
＜2%
|
Unit performance parameters
|
Voltage setting range
|
≥±5%
|
Steady-state voltage regulation
|
≤±1%
|
Transient voltage deviation (100% sudden power reduction)
|
≤+25%
|
Transient voltage deviation (sudden power increase)
|
≤-20%
|
Voltage recovery time (100% power drop)
|
≤6S
|
Voltage recovery time (power increase)
|
≤6S
|
Frequency setting range
|
0-5%
|
Steady-state frequency band
|
≤1.5%
|
Transient frequency deviation (100% power drop)
|
≤+12%
|
Transient frequency deviation (sudden power increase)
|
≤-10%
|
Frequency recovery time (100% sudden power decrease)
|
≤5S
|
Frequency recovery time (sudden power increase)
|
≤5S
|
Unit weight
|
|
Unit dimensions
|
Recommended products
180KW Deutz generator sets
160KW Deutz generator sets
128KW Deutz generator sets
400KW Guangxi yuchai generator sets
800KW Weichai power generator sets
400KW Weichai power generator sets
About Us
Yangzhou Kangcheng Power Equipment Co., Ltd.
As China 24KW Deutz generator sets Manufacturers and OEM 24KW Deutz generator sets Company , Yangzhou Kangcheng Power Equipment Co., Ltd. founded in 2003, our enterprise is located in Jiangdu District, Yangzhou, a famous historical and cultural city. It borders the Beijing-Shanghai Expressway to the east, the Nanjing-Nantong Expressway to the south, and the North Jiangdu Exit of the Yangzhou-Liyang Expressway to the north, enjoying convenient transportation access.
Our company specializes in the production of generators and diesel generator sets. Since its establishment, we have remained a qualified manufacturer inspected and certified by the National Internal Combustion Engine Generator Set Quality Supervision and Inspection Center. Our Kangcheng diesel generator sets, ranging from 7KW to 2500KW, adopt world-renowned brand engines including MAN, MTU, Perkins (Rolls-Royce), CUMMINS, IVECO, VOLVO, as well as domestic mainstream engines such as Shanghai Diesel Engine, Weichai Power and Yuchai. They are matched with alternators from Stamford, Marathon, Siemens and other well-known domestic brands.
Our products have passed the inspection of the National Internal Combustion Engine Generator Set Quality Supervision and Inspection Center, and obtained certifications of ISO9001 International Quality Management System and ISO14000 Environmental Management System. We also hold the rights to self-operated import and export, network access qualification from the Ministry of Industry and Information Technology, and network access qualification from the National Radio, Film and Television Administration.
Through the joint efforts of all staff and sustainable development, our company has grown into an integrated enterprise integrating engineering design, marketing, equipment installation, environmental noise reduction and technical services. Adhering to the principle of mutual benefit and win-win results for many years, we have maintained trade and cooperative relations with customers at home and abroad. Convenient transportation networks, advanced production equipment and sound management systems guarantee product quality and drive the rapid and sound development of the company.
We design and manufacture land-use diesel generator sets of various specifications and models. Our products are widely applied in highways, railways, mining operations, industrial enterprises, airports and other fields, providing primary power supply and emergency standby power supply for users in various industries. Our nationwide sales network and after-sales service team cover the whole country. We are committed to serving customers worldwide with high-quality products, rigorous management and thoughtful services.
Certificate Of Honor
News
Weichai Diesel Generator Buying Guide: Power Ratings, Sizing and Sourcing
2026-10-23
The engine is rarely why a Weichai diesel generator fails its site acceptance test. In most of the failure reports we review, the cause is one of three specification errors: the l...
READ MORE
Shanghai Diesel Engine Generator Sets: How to Match 34kW to 800kW Models
2026-10-16
A 400 kW genset ordered on standby rating, then asked to carry a full production shift, usually throws a coolant temperature alarm within three weeks. The mistake repeats every ye...
READ MORE
Perkins Diesel Generator Buying Guide: Ratings, Power Bands and Fuel Cost
2026-10-09
A quotation lands on your desk for a 250 kW standby set: Perkins engine, a name-brand alternator, a 24-hour base tank, a digital controller. The engine badge is the line everyone ...
READ MORE
Industrial Generators Explained: Sizing, Duty Ratings and Engine Choice
2026-10-02
A 400 kW enquiry looks simple until three questions are answered: what is the largest motor on site, how hot does the plant room get in July, and who will service the machine 90 k...
READ MORE
Dongfeng Cummins Generator Set: Ratings, Sizing, Options, and Buying Guide
2026-09-25
A 250 kW set ordered for a garment factory near Dhaka, a 30 kW unit keeping a rural telecom cabinet alive through daily outages, and a 400 kW machine standing behind a hospital's ...
READ MORE
Engineering Support Beyond the Generator
Whether you need standard generator sets or have complex engineering projects, our team can provide you with professional support.
Send
Product
Chongqing Cummins Generator Set
Dongfeng Cummins Generator Set
Shanghai Diesel Engine Generator Set
Guangxi Yuchai Generator Sets
Chongqing Pangu Diesel Generator Set
Weichai Power Generator Sets
Deutz Generator Sets
News
Company News
Industry News
Quick Connect
Contact
About Us
Industries
Service
Experienced staff and experts are always available to provide you with professional guidance and solutions to technical problems.
Copyright ? Yangzhou Kangcheng Power Equipment Co., Ltd. Rights Reserved.
OEM 24KW Deutz generator sets Manufacturers
Home
About Us
Products
News
