URL: https://motors-world.com/products/single-phase-a-c-synchronous-generator-st-series/
Accessed: 2026-11-13

Single Phase A.C Synchronous Generator ST series Manufacturer & Factory Wholesale | Keliang HOME ABOUT PRODUCT CATALOG BLOG CONTACT English ⌄ English Русский Español العربية Português Indonesia Tiếng Việt Français Türkçe ไทย Deutsch Italiano 中文 日本語
📞 +86-18650583355 ☰
Home / Products / generator / Single Phase A.C Synchronous Generator ST series
Direct Factory Since 1991 ISO9001 / CE Certified
Single Phase A.C Synchronous Generator ST series
Category: generator
Wholesale Single Phase A.C Synchronous Generator ST series from FUAN KELIANG factory (Since 1991). CE/ISO9001 certified, power 2kW - 30kW. Request factory wholesale price!
✉ Send Inquiry WhatsApp Us
Brand: Keliang
Category: generator
Supply Ability: 50,000 Units / Month
Port: Fuzhou / Xiamen, China
Share: Copied!
Description & Specifications
Product Overview
The Single Phase A.C Synchronous Generator ST series represents an industrial-grade electric power generation solution manufactured by FUAN KELIANG ELECTRICAL MACHINERY CO.,LTD. Designed for robust standby and prime continuous power generation, this series offers high electrical stability, rapid transient response, and outstanding reliability in challenging operating conditions worldwide.
Key Engineering Features
Advanced Brushless Alternator Technology: Equipped with an automatic voltage regulator (AVR) providing tight voltage regulation (±1.0%) and superior motor starting capability.
100% Copper Stator & Rotor Windings: Class H insulation materials with triple vacuum pressure impregnation (VPI) for superior resistance against harsh climates, humidity, and tropical heat.
Low Harmonic Waveform Distortion: Optimized 2/3 pitch winding design suppresses third harmonic currents, ensuring clean, distortion-free power for sensitive electronic equipment.
Robust Heavy-Duty Construction: High-rigidity steel frame and heavy-duty dynamically balanced rotor ensuring low operational vibration.
Flexible Coupling & Mounting: Standard SAE single-bearing disc coupling and double-bearing configurations for seamless assembly with major engine brands.
Technical Capabilities & Ratings
The Single Phase A.C Synchronous Generator ST series covers standardized capacities including models such as ST-2, ST-3, ST-5, ST-7.5, ST-10, ST-12 :
Power Output Spectrum: 2kW - 30kW.
Electrical Characteristics: 50Hz (1500 RPM) / 60Hz (1800 RPM), Star/Delta reconnection (110V to 480V 3-phase).
Insulation & Protection: Class H insulation, IP23 standard ingress rating with optional marine / tropical protective winding treatments.
Application Environments
Ideal for prime electrical power in remote mining sites, telecommunications base stations, hospital backup emergency systems, construction power, commercial high-rise buildings, agricultural irrigation power units, and marine auxiliary power.
Factory Wholesale & OEM/ODM Engineering
Backed by Keliang's 30+ years of electrical machinery engineering, we provide comprehensive OEM/ODM solutions: customized voltage outputs, specialized controllers, automatic transfer switch (ATS) integration, soundproof weatherproof canopies, and export wooden crate packaging.
TECHNICAL DATA & SPECIFICATIONS
Factory Standard Specifications (50Hz / 60Hz Customizable)
🔍 ✕
showing 21 / 21
↔ swipe
| Model | Output (kW) | Installing Dimensions | External Dimensions
| A | B | C | D | E | F | G | H | K | a | b | h1 | h | L1 | L2 | g
| ST-2 | 2 | 216 | 178 | 89 | Ø32 | 80 | 10 | 27 | 132 | 12 | 34 | 250 | 18 | 385 | 480 | 270 | 35
| ST-3 | 3 | 216 | 178 | 89 | Ø32 | 80 | 10 | 27 | 132 | 12 | 34 | 250 | 18 | 385 | 480 | 270 | 35
| ST-5 | 5 | 254 | 254 | 108 | Ø38 | 80 | 10 | 33 | 160 | 15 | 50 | 310 | 25 | 440 | 580 | 325 | 41
| ST-7.5 | 7.5 | 254 | 254 | 108 | Ø38 | 80 | 10 | 33 | 160 | 15 | 50 | 310 | 25 | 440 | 580 | 325 | 41
| ST-10 | 10 | 279 | 203 | 121 | Ø42 | 110 | 12 | 37 | 180 | 15 | 60 | 339 | 25 | 480 | 610 | 365 | 45
| ST-12 | 12 | 279 | 203 | 121 | Ø42 | 110 | 12 | 37 | 180 | 15 | 60 | 339 | 25 | 480 | 610 | 365 | 45
| ST-15 | 15 | 318 | 228 | 133 | Ø48 | 110 | 14 | 42.5 | 200 | 19 | 60 | 378 | 30 | 540 | 660 | 400 | 51.5
| ST-20 | 20 | 318 | 228 | 133 | Ø48 | 110 | 14 | 42.5 | 200 | 19 | 60 | 378 | 30 | 540 | 660 | 400 | 51.5
| ST-30 | 30 | 356 | 286 | 149 | Ø60 | 140 | 18 | 53 | 225 | 20 | 65 | 421 | 32 | 650 | 770 | 452 | 64
| Model | Output (kW) | Current(A) | Voltage(V) | Power Factor CosØ | Pole Number | Speed (rpm) | | | | | | | | |
| Series Connection | Parallel Connection | Series Connection | Parallel Connection | | | | | | | | |
| ST-2 | 2 | 8.7 | 17.4 | 230 | 115 | 1.0 | 4 | 1500 | | | | | | | | |
| ST-3 | 3 | 13 | 26 | 230 | 115 | 1.0 | 4 | 1500 | | | | | | | | |
| ST-5 | 5 | 21.7 | 43.5 | 230 | 115 | 1.0 | 4 | 1500 | | | | | | | | |
| ST-7.5 | 7.5 | 32.6 | 65.2 | 230 | 115 | 1.0 | 4 | 1500 | | | | | | | | |
| ST-10 | 10 | 43.5 | 87 | 230 | 115 | 1.0 | 4 | 1500 | | | | | | | | |
| ST-12 | 12 | 52.2 | 104.4 | 230 | 115 | 1.0 | 4 | 1500 | | | | | | | | |
| ST-15 | 15 | 65.2 | 130.4 | 230 | 115 | 1.0 | 4 | 1500 | | | | | | | | |
| ST-20 | 20 | 87 | 174 | 230 | 115 | 1.0 | 4 | 1500 | | | | | | | | |
| ST-24 | 24 | 104.4 | 208.8 | 230 | 115 | 1.0 | 4 | 1500 | | | | | | | | |
| ST-30 | 30 | 130.4 | 260.8 | 230 | 115 | 1.0 | 4 | 1500 | | | | | | | | |
noResults
Related Products
Brushless Synchronous Generator YH/YHD series
Generator Sets brushless synchronous generator
Inquiry
Diesel Generator Set CUMMINS series
Generator Sets diesel generator set
Inquiry
Diesel Generator Set DEUTZ series
Generator Sets diesel generator set
Inquiry
Diesel Generator Set FAWDE series
Generator Sets diesel generator set
Inquiry
Do You Want To Boost Your Business?
Direct manufacturer supply, customized ODM/OEM service, and competitive factory pricing since 1991.
Contact Us
Single Phase A.C Synchronous Generator ST series 🟢 In Stock · Factory Direct
💬 WhatsApp ✉ Send Inquiry
× Request Quotation
Single Phase A.C Synchronous Generator ST series
Your Name *
Email Address *
Company Name
Message / Specific Requirements *
Submit Inquiry 🔒 We value your privacy. Your information is protected and handled strictly for quoting purposes.
FUAN KELIANG ELECTRICAL MACHINERY CO.,LTD.
Since 1991, specialized in the production and global export of electric motors, water pumps, alternators, diesel generating sets and spare parts.
About Us
Home
About Us
Products
Catalogs
Blog
Contact Us
Products
Water Pumps
Electric Motors
Generator Sets
Generator Sets
Contact Us
📧 sales@motors-world.com
📞 +86-18650583355
📍 Fuan, Fujian, China
© 2026 FUAN KELIANG ELECTRICAL MACHINERY CO.,LTD. All rights reserved.
