URL: https://www.kentepower.com/kt-sdec-series-diesel-generator-product/
Accessed: 2026-10-28

China KT-SDEC Series Diesel Generator Manufacture and Factory | KENT .+)\\.kentepower\\.com$:443/kt-sdec-series-diesel-generator-product/"/> Email: sales@kentepower.com Phone: 0086 13950301319 English
Home
Products KT Diesel Generator KT Cummins Series Diesel Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Generator
KT Yangdong Series Diesel Generator
KT SDEC Series Diesel Generator
KT Yuchai Series Diesel Generator
KT MTU Series Diesel Generator
KT Yanmar Series Diesel Generator
KT ISUZU Series Diesel Generator
KT Ricardo Series Diesel Generator
KT Intelligent Cloud Service
KT Small Generator Gasoline Generator
Diesel Generator
KT Gas Generator Set KT Natural Gas Generator set
KT Biogas Generator set
KT High-Voltage Generator
Diesel Generator Parts Engine Parts Cummins Generator Parts
MITSUBISHI Generator Parts
Perkins Generator Parts
Yangdong Generator Parts
Alternator Parts
Generator Components
Control Panel
ATS
KT Charging Pile
KT Solar Cell
News
About Us
Solutions Industry Solutions
Domestic Cases
Overseas Cases
FAQ
Contact Us
Download
Home
Products
KT SDEC Series Diesel Generator
Categories
KT Diesel Generator KT Cummins Series Diesel Generator
KT Perkins Series Diesel Generator
KT Deutz Series Diesel Generator
KT Doosan Series Diesel Generator
KT KUBOTA Series Diesel Generator
KT Mitsubishi Series Diesel Generator
KT Yangdong Series Diesel Generator
KT SDEC Series Diesel Generator
KT Yuchai Series Diesel Generator
KT MTU Series Diesel Generator
KT Yanmar Series Diesel Generator
KT ISUZU Series Diesel Generator
KT Ricardo Series Diesel Generator
KT Intelligent Cloud Service
KT Small Generator Gasoline Generator
Diesel Generator
KT Gas Generator Set KT Natural Gas Generator set
KT Biogas Generator set
KT High-Voltage Generator
Diesel Generator Parts Engine Parts Cummins Generator Parts
MITSUBISHI Generator Parts
Perkins Generator Parts
Yangdong Generator Parts
Alternator Parts
Generator Components
Control Panel
ATS
KT Charging Pile
KT Solar Cell
Featured products
KT-cummins Series Diesel Ge...
KT-Mitsubishi Series Diesel...
KT-Perkins Series Diesel Ge...
KT-SDEC Series Diesel Generator
Short Description:
SDEC diesel generator, SDEC Generating set, SDEC Genset, 60kva SDEC generator, 50kva SDEC generator, 80kva SDEC generator, 100kva SDEC generator, 150kva SDEC generator, 200kva SDEC generator, SDEC power generator, SDEC generator parts, Open type SDEC generator, Silent SDEC generator, SDEC power station, Shangchai diesel generator, Shangchai genset
Send email to us Download as PDF
Product Detail
50HZ
FAQ
Product Tags
Description:
Shanghai Diesel Engine Co., Ltd. (SDEC), with SAIC Motor Corporation Limited as its main shareholder, is a large state-owned high-tech enterprise engaged in research and development and manufacture of engines, engine parts and generator sets, possessing a state-level technical center, a postdoctoral working station, world-level automatic production lines and a quality assurance system that meets passage cars standards. Its former was Shanghai Diesel Engine Factory that was established in 1947 and was restructured into a stock-shared company in 1993 with shares of A and B.
In its nearly 70 years’ development, SDEC saw its products all over the world. SDEC now has seven series of high-quality diesel and natural gas engines, i.e. R, H, D, C, E, G and W series. These series engines with power outputs of 50 to 1,600 kW are mainly applied to trucks, buses, construction machinery, generator sets, marine application and agricultural equipment. SDEC keeps on making service accessible to customers and has built a country-wide sales and service support system on the basis of the national road network, which consists of 15 central offices, 5 regional parts distribution centers, more than 300 core service stations and over 2,000 service dealers.
SDEC is always devoting to constant improvement of product quality and striving to forge a quality-leading supplier of power solution of diesel and new energy in China.
Features:
* High Power Output
* Excellent Reliability & Excellent Durability
Previous: KT-Yangdong Series Diesel Generator
Next: KT-Doosan Series Diesel Generator
| KT-SC SHANGCHAI SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | Bore | Storke | displacement | Governor | Open Type Dimension
| Standby Power | Prime Power | Cons 100%（L/H）
| KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Weight KG
| KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
| KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
| KT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1115
| KT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 105 | 124 | 4.3 | Elec. | 2000*930*1580 | 1135
| KT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 105 | 124 | 4.3 | Elec. | 2150*930*1580 | 1170
| KT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1410
| KT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1610
| KT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490
| KT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1660
| KT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 105 | 124 | 6.5 | Elec. | 2460*980*1690 | 1490
| KT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 114 | 135 | 8.27 | Elec. | 2490*1080*1800 | 1770
| KT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 1818
| KT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 114 | 144 | 8.82 | Elec. | 2600*1080*1800 | 2028
| KT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2861
| KT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 135 | 150 | 12.88 | Elec. | 3040*1380*1880 | 2941
| KT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 128 | 153 | 11.8 | Elec. | 3230*1180*1750 | 2841
| KT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 135 | 165 | 14.16 | Elec. | 3040*1380*1880 | 3069
| KT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4163
| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271
| KT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| KT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 135 | 150 | 26.6 | Elec. | 3630*1720*2230 | 4413
| KT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 135 | 155 | 26.6 | Elec. | 3630*1720*2230 | 4553
| KT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
| KT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 180 | 215 | 32.8 | Elec. | 4360*1620*2140 | 6296
Diesel Generator For Hospital
Diesel Generator For Sale
Diesel Generator Part
Diesel Generator Price
Diesel Generator Set
Diesel Generator Set Price
Diesel Generator Sets
Diesel Generator Supplier
Diesel Generator With Ats
Diesel Generators
Diesel Power Generator
Write your message here and send it to us
Related products
KT-Mitsubishi Series Diesel Generator
Description: Japan's Mitsubishi Heavy Industries Co., Ltd. was established in 1884. It is one of the world's top 500 companies and ranked second in the general machinery category. Mitsubishi Heavy Industries began to develop and produce diesel engines and generator sets in 1917. The design, manufacturing and testing of its main components were exclusively completed by Mitsubishi Heavy Industries. Mitsubishi diesel generator sets can work durable under severe environmental conditions. Their du...
See more products >
KT-cummins Series Diesel Generator
Description: KT-cummins Series Diesel Generator Cummins (NYSE: CMI) was founded in 1919 and is headquartered in Columbus, Indiana, USA. Cummins is named after its founder, Claire Lyle Cummins, who is a self-taught auto mechanic and mechanical inventor. Cummins is headquartered in Columbus, Indiana, USA. The company provides services to customers through its 550 distribution agencies and more than 5,000 dealer outlets in more than 160 countries and regions around the world. Cummins has 34,600 ...
See more products >
KT-Deutz Series Diesel Generator
Description: Deutz FAW (Dalian) Diesel Engine Co., Ltd. is formed by the founder of the world engine industry—German Deutz AG and the Chinese automobile industry The leader of China FAW Group Corporation has invested a total of RMB 1.4 billion in a 50% ratio and was established in August 2007. There are 2,000 employees and an annual production capacity of 200,000 units. The company has a world-class power platform. The leading products are C, E∕F, DEUTZ three product platforms, three series o...
See more products >
KT-Yangdong Series Diesel Generator
Description: Yangdong Co.,Ltd is a subsidiary of YTO Group. Yangdong Co.,Ltd with "integrity, pragmatic, innovative" concept to provide high-tech, high-performance, high-quality products and first class service for the purpose, adhere to scientific and technological innovation, to become experts in power integrated solution. The company increased R & D efforts, relying on YTO Group National Technical Center's technical superiority and cooperate with the Southwest Research Instit...
See more products >
KT-Doosan Series Diesel Generator
Description: Doosan Mobile Power is a division of South Korea’s Doosan Group. In November 2007, Doosan Group, one of the Fortune 500 companies in the world, acquired part of Ingersoll Rand's businesses. After a series of business integrations, Doosan Mobile Power Division was finally established. Doosan Mobile Power provides mobile power equipment for the global infrastructure, mining, shipbuilding, energy development and other engineering construction industries, including mobile air compres...
See more products >
KT-KUBOTA Series Diesel Generator
Description: KUBOTA Group was founded in 1890 and has a history of more than 120 years. Kubota Group is the largest agricultural machinery manufacturer in Japan. For a long time, it has been continuously developing advanced technologies and products in line with the requirements of The Times in the fields of "water", "earth" and "environment", which are closely related to human life and culture, and has made due contributions to the rich and beautiful life of human beings. Kubota group operat...
See more products >
KENT POWER
contact
products
Products Guide
Hot Tags
Sitemap.xml
Solutions
Industry Solutions
Domestic Cases
Overseas Cases
about us
Contact Us
About Us
Latest News
Company News
Industry News
Power Solution Solver / Generator Professional Manufacturer !
Cummins
Perkins
Mitsubishi
Deutz
Doosan
Yangdong
Ricardo Generators
© Copyright - 2010-2021 : All Rights Reserved. 闽ICP备13001567号-1 Featured Products , Sitemap , All Products
Silent Diesel Generator Set , Diesel Generator Price , 150kva Diesel Generator , Diesel Power Generator , Portable Diesel Generator , Diesel Generator Sets ,
Phone
Tel
+0086 13950301319
E-mail
E-mail
sales@kentepower.com
Whatsapp
Whatsapp
0086-13950301319
WeChat
Judy
Top
Hit enter to search or ESC to close
English
Chinese
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
